    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.0,        !- Field 9
    Until: 08:20,0.5,        !- Field 11
    Until: 08:40,1.0,        !- Field 13
    Until: 09:00,1.0,        !- Field 15
    Until: 09:20,1.0,        !- Field 17
    Until: 09:40,0.5,        !- Field 19
    Until: 10:00,0.5,        !- Field 21
    Until: 10:20,1.0,        !- Field 23
    Until: 10:40,0.5,        !- Field 25
    Until: 11:00,0.5,        !- Field 27
    Until: 11:20,1.0,        !- Field 29
    Until: 11:40,0.5,        !- Field 31
    Until: 12:00,0.5,        !- Field 33
    Until: 12:20,0.5,        !- Field 35
    Until: 12:40,0.5,        !- Field 37
    Until: 13:00,0.5,        !- Field 39
    Until: 13:20,0.5,        !- Field 41
    Until: 13:40,0.0,        !- Field 43
    Until: 14:00,0.0,        !- Field 45
    Until: 14:20,1.0,        !- Field 47
    Until: 14:40,1.0,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,1.0,        !- Field 55
    Until: 16:00,1.0,        !- Field 57
    Until: 16:20,1.0,        !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.0,        !- Field 63
    Until: 17:20,0.0,        !- Field 65
    Until: 17:40,0.5,        !- Field 67
    Until: 18:00,0.5,        !- Field 69
    Until: 18:20,0.5,        !- Field 71
    Until: 18:40,0.5,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.5,        !- Field 98
    Until: 08:20,1.0,        !- Field 100
    Until: 08:40,0.5,        !- Field 102
    Until: 09:00,0.5,        !- Field 104
    Until: 09:20,1.0,        !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,0.5,        !- Field 110
    Until: 10:20,0.5,        !- Field 112
    Until: 10:40,0.5,        !- Field 114
    Until: 11:00,0.5,        !- Field 116
    Until: 11:20,1.0,        !- Field 118
    Until: 11:40,1.0,        !- Field 120
    Until: 12:00,0.5,        !- Field 122
    Until: 12:20,0.5,        !- Field 124
    Until: 12:40,0.0,        !- Field 126
    Until: 13:00,0.0,        !- Field 128
    Until: 13:20,0.0,        !- Field 130
    Until: 13:40,1.0,        !- Field 132
    Until: 14:00,0.0,        !- Field 134
    Until: 14:20,0.0,        !- Field 136
    Until: 14:40,0.5,        !- Field 138
    Until: 15:00,0.5,        !- Field 140
    Until: 15:20,1.0,        !- Field 142
    Until: 15:40,0.5,        !- Field 144
    Until: 16:00,0.5,        !- Field 146
    Until: 16:20,0.5,        !- Field 148
    Until: 16:40,0.0,        !- Field 150
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.5,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,1.0,        !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,1.0,        !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,1.0,        !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,1.0,        !- <none>
    Until: 13:00,1.0,        !- <none>
    Until: 13:20,0.5,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.5,        !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,1.0,        !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,0.5,        !- <none>
    Until: 16:00,0.5,        !- <none>
    Until: 16:20,0.5,        !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,1.0,        !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,1.0,        !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,1.0,        !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.5,        !- <none>
    Until: 14:00,1.0,        !- <none>
    Until: 14:20,1.0,        !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:20,0.5,        !- <none>
    Until: 15:40,0.5,        !- <none>
    Until: 16:00,0.5,        !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,0.5,        !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.5,        !- <none>
    Until: 08:40,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:20,0.5,        !- <none>
    Until: 09:40,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:20,0.5,        !- <none>
    Until: 12:40,0.5,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.5,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:20,0.5,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.5,        !- <none>
    Until: 15:40,0.5,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,0.5,        !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.5,        !- <none>
    Until: 08:40,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:20,0.5,        !- <none>
    Until: 09:40,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.5,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.5,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    EnclosedOffice_Top_9 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.0,        !- Field 9
    Until: 08:20,0.0,        !- Field 11
    Until: 08:40,1.0,        !- Field 13
    Until: 09:00,0.5,        !- Field 15
    Until: 09:20,0.5,        !- Field 17
    Until: 09:40,1.0,        !- Field 19
    Until: 10:00,1.0,        !- Field 21
    Until: 10:20,1.0,        !- Field 23
    Until: 10:40,1.0,        !- Field 25
    Until: 11:00,1.0,        !- Field 27
    Until: 11:20,1.0,        !- Field 29
    Until: 11:40,1.0,        !- Field 31
    Until: 12:00,1.0,        !- Field 33
    Until: 12:20,1.0,        !- Field 35
    Until: 12:40,1.0,        !- Field 37
    Until: 13:00,1.0,        !- Field 39
    Until: 13:20,0.5,        !- Field 41
    Until: 13:40,0.0,        !- Field 43
    Until: 14:00,0.0,        !- Field 45
    Until: 14:20,1.0,        !- Field 47
    Until: 14:40,1.0,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,1.0,        !- Field 55
    Until: 16:00,1.0,        !- Field 57
    Until: 16:20,1.0,        !- Field 59
    Until: 16:40,0.5,        !- Field 61
    Until: 17:00,0.5,        !- Field 63
    Until: 17:20,0.5,        !- Field 65
    Until: 17:40,1.0,        !- Field 67
    Until: 18:00,1.0,        !- Field 69
    Until: 18:20,0.5,        !- Field 71
    Until: 18:40,0.5,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.0,        !- Field 98
    Until: 08:20,0.5,        !- Field 100
    Until: 08:40,0.5,        !- Field 102
    Until: 09:00,1.0,        !- Field 104
    Until: 09:20,1.0,        !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,1.0,        !- Field 110
    Until: 10:20,1.0,        !- Field 112
    Until: 10:40,1.0,        !- Field 114
    Until: 11:00,1.0,        !- Field 116
    Until: 11:20,1.0,        !- Field 118
    Until: 11:40,1.0,        !- Field 120
    Until: 12:00,0.5,        !- Field 122
    Until: 12:20,0.5,        !- Field 124
    Until: 12:40,0.5,        !- Field 126
    Until: 13:00,0.5,        !- Field 128
    Until: 13:20,0.0,        !- Field 130
    Until: 13:40,0.0,        !- Field 132
    Until: 14:00,0.0,        !- Field 134
    Until: 14:20,1.0,        !- Field 136
    Until: 14:40,1.0,        !- Field 138
    Until: 15:00,0.0,        !- Field 140
    Until: 15:20,0.0,        !- Field 142
    Until: 15:40,0.0,        !- Field 144
    Until: 16:00,0.0,        !- Field 146
    Until: 16:20,1.0,        !- Field 148
    Until: 16:40,1.0,        !- Field 150
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.5,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,1.0,        !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:20,0.5,        !- <none>
    Until: 12:40,0.5,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:20,1.0,        !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,1.0,        !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,1.0,        !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,0.5,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.5,        !- <none>
    Until: 18:40,0.5,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:20,0.5,        !- <none>
    Until: 09:40,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.5,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,1.0,        !- <none>
    Until: 14:20,1.0,        !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,1.0,        !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,1.0,        !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,0.5,        !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,1.0,        !- <none>
    Until: 18:20,1.0,        !- <none>
    Until: 18:40,1.0,        !- <none>
    Until: 19:00,0.5,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:20,0.5,        !- <none>
    Until: 09:40,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.5,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:20,0.5,        !- <none>
    Until: 12:40,0.5,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:20,0.5,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.5,        !- <none>
    Until: 14:40,0.5,        !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:20,0.5,        !- <none>
    Until: 15:40,0.5,        !- <none>
    Until: 16:00,0.5,        !- <none>
    Until: 16:20,0.5,        !- <none>
    Until: 16:40,0.5,        !- <none>
    Until: 17:00,0.5,        !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.5,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.5,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:20,0.5,        !- <none>
    Until: 14:40,0.5,        !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    ConfRoom_Bot_1 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.75,       !- Field 7
    Until: 08:00,0.667,      !- Field 9
    Until: 08:20,0.583,      !- Field 11
    Until: 08:40,0.583,      !- Field 13
    Until: 09:00,0.333,      !- Field 15
    Until: 09:20,0.0,        !- Field 17
    Until: 09:40,0.0,        !- Field 19
    Until: 10:00,0.0,        !- Field 21
    Until: 10:20,0.0,        !- Field 23
    Until: 10:40,0.917,      !- Field 25
    Until: 11:00,0.917,      !- Field 27
    Until: 11:20,0.917,      !- Field 29
    Until: 11:40,1.0,        !- Field 31
    Until: 12:00,1.0,        !- Field 33
    Until: 12:20,1.0,        !- Field 35
    Until: 12:40,1.0,        !- Field 37
    Until: 13:00,0.667,      !- Field 39
    Until: 13:20,0.333,      !- Field 41
    Until: 13:40,0.333,      !- Field 43
    Until: 14:00,0.333,      !- Field 45
    Until: 14:20,0.333,      !- Field 47
    Until: 14:40,0.333,      !- Field 49
    Until: 15:00,0.167,      !- Field 51
    Until: 15:20,0.0,        !- Field 53
    Until: 15:40,0.333,      !- Field 55
    Until: 16:00,0.333,      !- Field 57
    Until: 16:20,0.333,      !- Field 59
    Until: 16:40,0.25,       !- Field 61
    Until: 17:00,0.25,       !- Field 63
    Until: 17:20,0.25,       !- Field 65
    Until: 17:40,0.0,        !- Field 67
    Until: 18:00,0.167,      !- Field 69
    Until: 18:20,0.417,      !- Field 71
    Until: 18:40,0.417,      !- Field 73
    Until: 19:00,0.167,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.417,      !- Field 96
    Until: 08:00,0.417,      !- Field 98
    Until: 08:20,0.417,      !- Field 100
    Until: 08:40,0.0,        !- Field 102
    Until: 09:00,0.0,        !- Field 104
    Until: 09:20,0.0,        !- Field 106
    Until: 09:40,0.0,        !- Field 108
    Until: 10:00,0.083,      !- Field 110
    Until: 10:20,0.167,      !- Field 112
    Until: 10:40,0.25,       !- Field 114
    Until: 11:00,0.25,       !- Field 116
    Until: 11:20,0.25,       !- Field 118
    Until: 11:40,0.0,        !- Field 120
    Until: 12:00,0.0,        !- Field 122
    Until: 12:20,0.0,        !- Field 124
    Until: 12:40,0.333,      !- Field 126
    Until: 13:00,0.333,      !- Field 128
    Until: 13:20,0.333,      !- Field 130
    Until: 13:40,0.417,      !- Field 132
    Until: 14:00,0.417,      !- Field 134
    Until: 14:20,0.417,      !- Field 136
    Until: 14:40,0.333,      !- Field 138
    Until: 15:00,0.333,      !- Field 140
    Until: 15:20,0.333,      !- Field 142
    Until: 15:40,0.0,        !- Field 144
    Until: 16:00,0.333,      !- Field 146
    Until: 16:20,0.75,       !- Field 148
    Until: 16:40,0.75,       !- Field 150
    Until: 17:00,0.75,       !- <none>
    Until: 17:20,0.75,       !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.917,      !- <none>
    Until: 18:40,0.917,      !- <none>
    Until: 19:00,0.5,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.417,      !- <none>
    Until: 16:00,0.417,      !- <none>
    Until: 16:20,0.417,      !- <none>
    Until: 16:40,0.75,       !- <none>
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.583,      !- <none>
    Until: 17:40,0.583,      !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.167,      !- <none>
    Until: 19:20,0.417,      !- <none>
    Until: 19:40,0.417,      !- <none>
    Until: 20:00,0.167,      !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.667,      !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.667,      !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.417,      !- <none>
    Until: 14:00,0.417,      !- <none>
    Until: 14:20,0.417,      !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.417,      !- <none>
    Until: 16:00,0.417,      !- <none>
    Until: 16:20,0.417,      !- <none>
    Until: 16:40,0.417,      !- <none>
    Until: 17:00,0.417,      !- <none>
    Until: 17:20,0.417,      !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.083,      !- <none>
    Until: 10:20,0.167,      !- <none>
    Until: 10:40,0.167,      !- <none>
    Until: 11:00,0.083,      !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.333,      !- <none>
    Until: 12:00,0.333,      !- <none>
    Until: 12:20,0.333,      !- <none>
    Until: 12:40,0.25,       !- <none>
    Until: 13:00,0.25,       !- <none>
    Until: 13:20,0.25,       !- <none>
    Until: 13:40,0.25,       !- <none>
    Until: 14:00,0.25,       !- <none>
    Until: 14:20,0.25,       !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.167,      !- <none>
    Until: 15:20,0.333,      !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.083,      !- <none>
    Until: 16:20,0.167,      !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.333,      !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.333,      !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    ConfRoom_Bot_2 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.0,        !- Field 9
    Until: 08:20,0.0,        !- Field 11
    Until: 08:40,0.0,        !- Field 13
    Until: 09:00,0.0,        !- Field 15
    Until: 09:20,0.0,        !- Field 17
    Until: 09:40,0.0,        !- Field 19
    Until: 10:00,0.5,        !- Field 21
    Until: 10:20,1.0,        !- Field 23
    Until: 10:40,1.0,        !- Field 25
    Until: 11:00,0.5,        !- Field 27
    Until: 11:20,0.0,        !- Field 29
    Until: 11:40,0.5,        !- Field 31
    Until: 12:00,0.5,        !- Field 33
    Until: 12:20,0.5,        !- Field 35
    Until: 12:40,0.583,      !- Field 37
    Until: 13:00,0.583,      !- Field 39
    Until: 13:20,0.583,      !- Field 41
    Until: 13:40,0.0,        !- Field 43
    Until: 14:00,0.0,        !- Field 45
    Until: 14:20,0.0,        !- Field 47
    Until: 14:40,0.0,        !- Field 49
    Until: 15:00,0.0,        !- Field 51
    Until: 15:20,0.0,        !- Field 53
    Until: 15:40,0.0,        !- Field 55
    Until: 16:00,0.0,        !- Field 57
    Until: 16:20,0.0,        !- Field 59
    Until: 16:40,0.0,        !- Field 61
    Until: 17:00,0.0,        !- Field 63
    Until: 17:20,0.0,        !- Field 65
    Until: 17:40,0.0,        !- Field 67
    Until: 18:00,0.5,        !- Field 69
    Until: 18:20,1.0,        !- Field 71
    Until: 18:40,1.0,        !- Field 73
    Until: 19:00,1.0,        !- Field 75
    Until: 19:20,1.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.0,        !- Field 98
    Until: 08:20,0.0,        !- Field 100
    Until: 08:40,0.0,        !- Field 102
    Until: 09:00,0.0,        !- Field 104
    Until: 09:20,0.0,        !- Field 106
    Until: 09:40,0.0,        !- Field 108
    Until: 10:00,0.333,      !- Field 110
    Until: 10:20,0.667,      !- Field 112
    Until: 10:40,0.0,        !- Field 114
    Until: 11:00,0.5,        !- Field 116
    Until: 11:20,1.0,        !- Field 118
    Until: 11:40,1.0,        !- Field 120
    Until: 12:00,0.583,      !- Field 122
    Until: 12:20,0.167,      !- Field 124
    Until: 12:40,0.167,      !- Field 126
    Until: 13:00,0.5,        !- Field 128
    Until: 13:20,0.833,      !- Field 130
    Until: 13:40,0.833,      !- Field 132
    Until: 14:00,0.417,      !- Field 134
    Until: 14:20,0.0,        !- Field 136
    Until: 14:40,0.5,        !- Field 138
    Until: 15:00,0.5,        !- Field 140
    Until: 15:20,0.5,        !- Field 142
    Until: 15:40,0.0,        !- Field 144
    Until: 16:00,0.167,      !- Field 146
    Until: 16:20,0.25,       !- Field 148
    Until: 16:40,0.25,       !- Field 150
    Until: 17:00,0.583,      !- <none>
    Until: 17:20,0.917,      !- <none>
    Until: 17:40,0.917,      !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.583,      !- <none>
    Until: 08:40,0.583,      !- <none>
    Until: 09:00,0.833,      !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.25,       !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.5,        !- <none>
    Until: 12:00,0.417,      !- <none>
    Until: 12:20,0.333,      !- <none>
    Until: 12:40,0.333,      !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:20,0.583,      !- <none>
    Until: 13:40,0.583,      !- <none>
    Until: 14:00,0.333,      !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.75,       !- <none>
    Until: 15:00,0.75,       !- <none>
    Until: 15:20,0.75,       !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.333,      !- <none>
    Until: 16:20,0.583,      !- <none>
    Until: 16:40,0.583,      !- <none>
    Until: 17:00,0.333,      !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.5,        !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.5,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.167,      !- <none>
    Until: 09:20,0.333,      !- <none>
    Until: 09:40,0.333,      !- <none>
    Until: 10:00,0.417,      !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.5,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.75,       !- <none>
    Until: 18:00,0.75,       !- <none>
    Until: 18:20,0.75,       !- <none>
    Until: 18:40,0.417,      !- <none>
    Until: 19:00,0.417,      !- <none>
    Until: 19:20,0.417,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.5,        !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.167,      !- <none>
    Until: 09:20,0.333,      !- <none>
    Until: 09:40,0.333,      !- <none>
    Until: 10:00,0.167,      !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.167,      !- <none>
    Until: 11:00,0.167,      !- <none>
    Until: 11:20,0.167,      !- <none>
    Until: 11:40,0.5,        !- <none>
    Until: 12:00,0.25,       !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.167,      !- <none>
    Until: 13:00,0.167,      !- <none>
    Until: 13:20,0.167,      !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.5,        !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:20,0.5,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.083,      !- <none>
    Until: 17:20,0.167,      !- <none>
    Until: 17:40,0.167,      !- <none>
    Until: 18:00,0.083,      !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.167,      !- <none>
    Until: 19:00,0.167,      !- <none>
    Until: 19:20,0.167,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    ConfRoom_Mid_1 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.0,        !- Field 9
    Until: 08:20,0.0,        !- Field 11
    Until: 08:40,0.0,        !- Field 13
    Until: 09:00,0.0,        !- Field 15
    Until: 09:20,0.0,        !- Field 17
    Until: 09:40,0.25,       !- Field 19
    Until: 10:00,0.167,      !- Field 21
    Until: 10:20,0.0,        !- Field 23
    Until: 10:40,0.75,       !- Field 25
    Until: 11:00,0.75,       !- Field 27
    Until: 11:20,0.75,       !- Field 29
    Until: 11:40,0.0,        !- Field 31
    Until: 12:00,0.0,        !- Field 33
    Until: 12:20,0.0,        !- Field 35
    Until: 12:40,0.0,        !- Field 37
    Until: 13:00,0.0,        !- Field 39
    Until: 13:20,0.0,        !- Field 41
    Until: 13:40,0.167,      !- Field 43
    Until: 14:00,0.167,      !- Field 45
    Until: 14:20,0.167,      !- Field 47
    Until: 14:40,0.0,        !- Field 49
    Until: 15:00,0.167,      !- Field 51
    Until: 15:20,0.417,      !- Field 53
    Until: 15:40,0.0,        !- Field 55
    Until: 16:00,0.0,        !- Field 57
    Until: 16:20,0.0,        !- Field 59
    Until: 16:40,0.0,        !- Field 61
    Until: 17:00,0.333,      !- Field 63
    Until: 17:20,0.667,      !- Field 65
    Until: 17:40,0.667,      !- Field 67
    Until: 18:00,0.333,      !- Field 69
    Until: 18:20,0.0,        !- Field 71
    Until: 18:40,0.0,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.583,      !- Field 96
    Until: 08:00,0.333,      !- Field 98
    Until: 08:20,0.0,        !- Field 100
    Until: 08:40,0.5,        !- Field 102
    Until: 09:00,0.5,        !- Field 104
    Until: 09:20,0.5,        !- Field 106
    Until: 09:40,0.5,        !- Field 108
    Until: 10:00,0.583,      !- Field 110
    Until: 10:20,0.667,      !- Field 112
    Until: 10:40,0.667,      !- Field 114
    Until: 11:00,0.333,      !- Field 116
    Until: 11:20,0.0,        !- Field 118
    Until: 11:40,0.0,        !- Field 120
    Until: 12:00,0.5,        !- Field 122
    Until: 12:20,1.0,        !- Field 124
    Until: 12:40,1.0,        !- Field 126
    Until: 13:00,0.5,        !- Field 128
    Until: 13:20,0.0,        !- Field 130
    Until: 13:40,0.583,      !- Field 132
    Until: 14:00,0.583,      !- Field 134
    Until: 14:20,0.583,      !- Field 136
    Until: 14:40,0.583,      !- Field 138
    Until: 15:00,0.333,      !- Field 140
    Until: 15:20,0.0,        !- Field 142
    Until: 15:40,0.0,        !- Field 144
    Until: 16:00,0.083,      !- Field 146
    Until: 16:20,0.167,      !- Field 148
    Until: 16:40,0.167,      !- Field 150
    Until: 17:00,0.167,      !- <none>
    Until: 17:20,0.167,      !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.583,      !- <none>
    Until: 18:40,0.583,      !- <none>
    Until: 19:00,0.333,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.75,       !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,0.583,      !- <none>
    Until: 15:40,0.583,      !- <none>
    Until: 16:00,0.667,      !- <none>
    Until: 16:20,0.667,      !- <none>
    Until: 16:40,0.667,      !- <none>
    Until: 17:00,0.75,       !- <none>
    Until: 17:20,0.833,      !- <none>
    Until: 17:40,0.833,      !- <none>
    Until: 18:00,0.417,      !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.25,       !- <none>
    Until: 08:20,0.5,        !- <none>
    Until: 08:40,0.5,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:20,0.583,      !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.917,      !- <none>
    Until: 12:00,0.917,      !- <none>
    Until: 12:20,0.917,      !- <none>
    Until: 12:40,0.833,      !- <none>
    Until: 13:00,0.417,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.167,      !- <none>
    Until: 14:20,0.333,      !- <none>
    Until: 14:40,0.333,      !- <none>
    Until: 15:00,0.167,      !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.167,      !- <none>
    Until: 08:20,0.417,      !- <none>
    Until: 08:40,0.417,      !- <none>
    Until: 09:00,0.417,      !- <none>
    Until: 09:20,0.333,      !- <none>
    Until: 09:40,0.333,      !- <none>
    Until: 10:00,0.167,      !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.333,      !- <none>
    Until: 11:00,0.167,      !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.167,      !- <none>
    Until: 12:00,0.167,      !- <none>
    Until: 12:20,0.167,      !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.167,      !- <none>
    Until: 13:20,0.25,       !- <none>
    Until: 13:40,0.25,       !- <none>
    Until: 14:00,0.167,      !- <none>
    Until: 14:20,0.167,      !- <none>
    Until: 14:40,0.167,      !- <none>
    Until: 15:00,0.333,      !- <none>
    Until: 15:20,0.5,        !- <none>
    Until: 15:40,0.5,        !- <none>
    Until: 16:00,0.25,       !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.167,      !- <none>
    Until: 17:00,0.167,      !- <none>
    Until: 17:20,0.167,      !- <none>
    Until: 17:40,0.167,      !- <none>
    Until: 18:00,0.083,      !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    ConfRoom_Mid_2 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.0,        !- Field 9
    Until: 08:20,0.0,        !- Field 11
    Until: 08:40,0.0,        !- Field 13
    Until: 09:00,0.25,       !- Field 15
    Until: 09:20,0.5,        !- Field 17
    Until: 09:40,0.5,        !- Field 19
    Until: 10:00,0.25,       !- Field 21
    Until: 10:20,0.0,        !- Field 23
    Until: 10:40,0.0,        !- Field 25
    Until: 11:00,0.417,      !- Field 27
    Until: 11:20,0.833,      !- Field 29
    Until: 11:40,0.833,      !- Field 31
    Until: 12:00,0.417,      !- Field 33
    Until: 12:20,0.0,        !- Field 35
    Until: 12:40,0.917,      !- Field 37
    Until: 13:00,0.917,      !- Field 39
    Until: 13:20,0.917,      !- Field 41
    Until: 13:40,0.833,      !- Field 43
    Until: 14:00,0.833,      !- Field 45
    Until: 14:20,0.833,      !- Field 47
    Until: 14:40,0.833,      !- Field 49
    Until: 15:00,0.417,      !- Field 51
    Until: 15:20,0.0,        !- Field 53
    Until: 15:40,0.75,       !- Field 55
    Until: 16:00,0.75,       !- Field 57
    Until: 16:20,0.75,       !- Field 59
    Until: 16:40,0.0,        !- Field 61
    Until: 17:00,0.5,        !- Field 63
    Until: 17:20,1.0,        !- Field 65
    Until: 17:40,1.0,        !- Field 67
    Until: 18:00,0.5,        !- Field 69
    Until: 18:20,0.0,        !- Field 71
    Until: 18:40,0.0,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.0,        !- Field 98
    Until: 08:20,0.0,        !- Field 100
    Until: 08:40,0.0,        !- Field 102
    Until: 09:00,0.0,        !- Field 104
    Until: 09:20,0.0,        !- Field 106
    Until: 09:40,0.0,        !- Field 108
    Until: 10:00,0.0,        !- Field 110
    Until: 10:20,0.0,        !- Field 112
    Until: 10:40,0.0,        !- Field 114
    Until: 11:00,0.0,        !- Field 116
    Until: 11:20,0.0,        !- Field 118
    Until: 11:40,0.0,        !- Field 120
    Until: 12:00,0.0,        !- Field 122
    Until: 12:20,0.0,        !- Field 124
    Until: 12:40,0.833,      !- Field 126
    Until: 13:00,0.833,      !- Field 128
    Until: 13:20,0.833,      !- Field 130
    Until: 13:40,0.25,       !- Field 132
    Until: 14:00,0.25,       !- Field 134
    Until: 14:20,0.25,       !- Field 136
    Until: 14:40,0.917,      !- Field 138
    Until: 15:00,0.917,      !- Field 140
    Until: 15:20,0.917,      !- Field 142
    Until: 15:40,0.0,        !- Field 144
    Until: 16:00,0.0,        !- Field 146
    Until: 16:20,0.0,        !- Field 148
    Until: 16:40,0.0,        !- Field 150
    Until: 17:00,0.167,      !- <none>
    Until: 17:20,0.333,      !- <none>
    Until: 17:40,0.333,      !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.333,      !- <none>
    Until: 18:40,0.333,      !- <none>
    Until: 19:00,0.5,        !- <none>
    Until: 19:20,0.667,      !- <none>
    Until: 19:40,0.667,      !- <none>
    Until: 20:00,0.333,      !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.333,      !- <none>
    Until: 09:20,0.75,       !- <none>
    Until: 09:40,0.75,       !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.75,       !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,0.5,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.333,      !- <none>
    Until: 13:20,0.583,      !- <none>
    Until: 13:40,0.583,      !- <none>
    Until: 14:00,0.333,      !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.25,       !- <none>
    Until: 15:00,0.25,       !- <none>
    Until: 15:20,0.25,       !- <none>
    Until: 15:40,0.25,       !- <none>
    Until: 16:00,0.167,      !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.833,      !- <none>
    Until: 18:00,0.833,      !- <none>
    Until: 18:20,0.833,      !- <none>
    Until: 18:40,0.833,      !- <none>
    Until: 19:00,0.417,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:20,0.917,      !- <none>
    Until: 08:40,0.417,      !- <none>
    Until: 09:00,0.417,      !- <none>
    Until: 09:20,0.417,      !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.333,      !- <none>
    Until: 11:20,0.583,      !- <none>
    Until: 11:40,0.583,      !- <none>
    Until: 12:00,0.333,      !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.333,      !- <none>
    Until: 14:20,0.667,      !- <none>
    Until: 14:40,0.667,      !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:20,0.417,      !- <none>
    Until: 15:40,0.417,      !- <none>
    Until: 16:00,0.167,      !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.417,      !- <none>
    Until: 19:20,0.833,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.167,      !- <none>
    Until: 08:20,0.333,      !- <none>
    Until: 08:40,0.333,      !- <none>
    Until: 09:00,0.167,      !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.083,      !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.167,      !- <none>
    Until: 12:20,0.25,       !- <none>
    Until: 12:40,0.25,       !- <none>
    Until: 13:00,0.167,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.083,      !- <none>
    Until: 16:20,0.167,      !- <none>
    Until: 16:40,0.167,      !- <none>
    Until: 17:00,0.167,      !- <none>
    Until: 17:20,0.333,      !- <none>
    Until: 17:40,0.333,      !- <none>
    Until: 18:00,0.167,      !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    ConfRoom_Top_1 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.0,        !- Field 9
    Until: 08:20,0.0,        !- Field 11
    Until: 08:40,0.0,        !- Field 13
    Until: 09:00,0.167,      !- Field 15
    Until: 09:20,0.417,      !- Field 17
    Until: 09:40,0.417,      !- Field 19
    Until: 10:00,0.667,      !- Field 21
    Until: 10:20,1.0,        !- Field 23
    Until: 10:40,1.0,        !- Field 25
    Until: 11:00,0.667,      !- Field 27
    Until: 11:20,0.25,       !- Field 29
    Until: 11:40,0.25,       !- Field 31
    Until: 12:00,0.167,      !- Field 33
    Until: 12:20,0.167,      !- Field 35
    Until: 12:40,0.167,      !- Field 37
    Until: 13:00,0.5,        !- Field 39
    Until: 13:20,0.75,       !- Field 41
    Until: 13:40,0.75,       !- Field 43
    Until: 14:00,0.333,      !- Field 45
    Until: 14:20,0.0,        !- Field 47
    Until: 14:40,0.0,        !- Field 49
    Until: 15:00,0.0,        !- Field 51
    Until: 15:20,0.0,        !- Field 53
    Until: 15:40,0.0,        !- Field 55
    Until: 16:00,0.0,        !- Field 57
    Until: 16:20,0.0,        !- Field 59
    Until: 16:40,0.0,        !- Field 61
    Until: 17:00,0.0,        !- Field 63
    Until: 17:20,0.0,        !- Field 65
    Until: 17:40,0.0,        !- Field 67
    Until: 18:00,0.0,        !- Field 69
    Until: 18:20,0.0,        !- Field 71
    Until: 18:40,0.0,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.417,      !- Field 98
    Until: 08:20,0.833,      !- Field 100
    Until: 08:40,0.833,      !- Field 102
    Until: 09:00,0.417,      !- Field 104
    Until: 09:20,0.0,        !- Field 106
    Until: 09:40,0.0,        !- Field 108
    Until: 10:00,0.0,        !- Field 110
    Until: 10:20,0.0,        !- Field 112
    Until: 10:40,0.0,        !- Field 114
    Until: 11:00,0.0,        !- Field 116
    Until: 11:20,0.0,        !- Field 118
    Until: 11:40,0.0,        !- Field 120
    Until: 12:00,0.167,      !- Field 122
    Until: 12:20,0.333,      !- Field 124
    Until: 12:40,0.0,        !- Field 126
    Until: 13:00,0.0,        !- Field 128
    Until: 13:20,0.0,        !- Field 130
    Until: 13:40,0.0,        !- Field 132
    Until: 14:00,0.333,      !- Field 134
    Until: 14:20,0.667,      !- Field 136
    Until: 14:40,0.667,      !- Field 138
    Until: 15:00,0.583,      !- Field 140
    Until: 15:20,0.5,        !- Field 142
    Until: 15:40,0.5,        !- Field 144
    Until: 16:00,0.667,      !- Field 146
    Until: 16:20,0.833,      !- Field 148
    Until: 16:40,0.833,      !- Field 150
    Until: 17:00,0.917,      !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,1.0,        !- <none>
    Until: 18:20,1.0,        !- <none>
    Until: 18:40,1.0,        !- <none>
    Until: 19:00,0.5,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.417,      !- <none>
    Until: 08:00,0.417,      !- <none>
    Until: 08:20,0.417,      !- <none>
    Until: 08:40,0.417,      !- <none>
    Until: 09:00,0.167,      !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.833,      !- <none>
    Until: 10:00,0.833,      !- <none>
    Until: 10:20,0.833,      !- <none>
    Until: 10:40,0.583,      !- <none>
    Until: 11:00,0.583,      !- <none>
    Until: 11:20,0.583,      !- <none>
    Until: 11:40,0.583,      !- <none>
    Until: 12:00,0.583,      !- <none>
    Until: 12:20,0.583,      !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.167,      !- <none>
    Until: 13:20,0.333,      !- <none>
    Until: 13:40,0.333,      !- <none>
    Until: 14:00,0.167,      !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.167,      !- <none>
    Until: 15:20,0.333,      !- <none>
    Until: 15:40,0.333,      !- <none>
    Until: 16:00,0.333,      !- <none>
    Until: 16:20,0.333,      !- <none>
    Until: 16:40,0.333,      !- <none>
    Until: 17:00,0.333,      !- <none>
    Until: 17:20,0.333,      !- <none>
    Until: 17:40,0.917,      !- <none>
    Until: 18:00,0.917,      !- <none>
    Until: 18:20,0.917,      !- <none>
    Until: 18:40,0.583,      !- <none>
    Until: 19:00,0.583,      !- <none>
    Until: 19:20,0.583,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,0.5,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.25,       !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.333,      !- <none>
    Until: 16:00,0.333,      !- <none>
    Until: 16:20,0.333,      !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.167,      !- <none>
    Until: 17:20,0.417,      !- <none>
    Until: 17:40,0.417,      !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.667,      !- <none>
    Until: 19:00,0.333,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.167,      !- <none>
    Until: 08:20,0.333,      !- <none>
    Until: 08:40,0.333,      !- <none>
    Until: 09:00,0.333,      !- <none>
    Until: 09:20,0.333,      !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.083,      !- <none>
    Until: 10:20,0.167,      !- <none>
    Until: 10:40,0.167,      !- <none>
    Until: 11:00,0.167,      !- <none>
    Until: 11:20,0.167,      !- <none>
    Until: 11:40,0.167,      !- <none>
    Until: 12:00,0.083,      !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.167,      !- <none>
    Until: 13:00,0.25,       !- <none>
    Until: 13:20,0.25,       !- <none>
    Until: 13:40,0.25,       !- <none>
    Until: 14:00,0.167,      !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.5,        !- <none>
    Until: 15:00,0.5,        !- <none>
    Until: 15:20,0.5,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.083,      !- <none>
    Until: 16:40,0.083,      !- <none>
    Until: 17:00,0.333,      !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,0.5,        !- <none>
    Until: 18:00,0.25,       !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    ConfRoom_Top_2 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.0,        !- Field 9
    Until: 08:20,0.0,        !- Field 11
    Until: 08:40,0.167,      !- Field 13
    Until: 09:00,0.167,      !- Field 15
    Until: 09:20,0.167,      !- Field 17
    Until: 09:40,0.0,        !- Field 19
    Until: 10:00,0.0,        !- Field 21
    Until: 10:20,0.0,        !- Field 23
    Until: 10:40,0.0,        !- Field 25
    Until: 11:00,0.0,        !- Field 27
    Until: 11:20,0.0,        !- Field 29
    Until: 11:40,0.417,      !- Field 31
    Until: 12:00,0.417,      !- Field 33
    Until: 12:20,0.417,      !- Field 35
    Until: 12:40,0.25,       !- Field 37
    Until: 13:00,0.25,       !- Field 39
    Until: 13:20,0.25,       !- Field 41
    Until: 13:40,0.0,        !- Field 43
    Until: 14:00,0.0,        !- Field 45
    Until: 14:20,0.0,        !- Field 47
    Until: 14:40,0.0,        !- Field 49
    Until: 15:00,0.0,        !- Field 51
    Until: 15:20,0.0,        !- Field 53
    Until: 15:40,0.417,      !- Field 55
    Until: 16:00,0.417,      !- Field 57
    Until: 16:20,0.417,      !- Field 59
    Until: 16:40,0.417,      !- Field 61
    Until: 17:00,0.417,      !- Field 63
    Until: 17:20,0.417,      !- Field 65
    Until: 17:40,0.0,        !- Field 67
    Until: 18:00,0.0,        !- Field 69
    Until: 18:20,0.0,        !- Field 71
    Until: 18:40,0.0,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.0,        !- Field 98
    Until: 08:20,0.0,        !- Field 100
    Until: 08:40,0.667,      !- Field 102
    Until: 09:00,0.667,      !- Field 104
    Until: 09:20,0.667,      !- Field 106
    Until: 09:40,0.0,        !- Field 108
    Until: 10:00,0.0,        !- Field 110
    Until: 10:20,0.0,        !- Field 112
    Until: 10:40,0.833,      !- Field 114
    Until: 11:00,0.417,      !- Field 116
    Until: 11:20,0.0,        !- Field 118
    Until: 11:40,0.333,      !- Field 120
    Until: 12:00,0.333,      !- Field 122
    Until: 12:20,0.333,      !- Field 124
    Until: 12:40,0.667,      !- Field 126
    Until: 13:00,0.667,      !- Field 128
    Until: 13:20,0.667,      !- Field 130
    Until: 13:40,0.0,        !- Field 132
    Until: 14:00,0.333,      !- Field 134
    Until: 14:20,0.583,      !- Field 136
    Until: 14:40,0.583,      !- Field 138
    Until: 15:00,0.583,      !- Field 140
    Until: 15:20,0.583,      !- Field 142
    Until: 15:40,0.583,      !- Field 144
    Until: 16:00,0.333,      !- Field 146
    Until: 16:20,0.0,        !- Field 148
    Until: 16:40,0.0,        !- Field 150
    Until: 17:00,0.25,       !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,0.5,        !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.5,        !- <none>
    Until: 18:40,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.917,      !- <none>
    Until: 09:00,0.917,      !- <none>
    Until: 09:20,0.917,      !- <none>
    Until: 09:40,0.917,      !- <none>
    Until: 10:00,0.917,      !- <none>
    Until: 10:20,0.917,      !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.25,       !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.5,        !- <none>
    Until: 12:00,0.333,      !- <none>
    Until: 12:20,0.25,       !- <none>
    Until: 12:40,0.25,       !- <none>
    Until: 13:00,0.167,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.167,      !- <none>
    Until: 15:20,0.25,       !- <none>
    Until: 15:40,0.25,       !- <none>
    Until: 16:00,0.167,      !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.833,      !- <none>
    Until: 17:00,0.833,      !- <none>
    Until: 17:20,0.833,      !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.5,        !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,0.833,      !- <none>
    Until: 09:20,0.75,       !- <none>
    Until: 09:40,0.75,       !- <none>
    Until: 10:00,0.333,      !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.167,      !- <none>
    Until: 11:20,0.417,      !- <none>
    Until: 11:40,0.417,      !- <none>
    Until: 12:00,0.167,      !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.917,      !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.917,      !- <none>
    Until: 15:00,0.917,      !- <none>
    Until: 15:20,0.917,      !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.583,      !- <none>
    Until: 17:00,0.583,      !- <none>
    Until: 17:20,0.583,      !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.417,      !- <none>
    Until: 12:00,0.417,      !- <none>
    Until: 12:20,0.417,      !- <none>
    Until: 12:40,0.167,      !- <none>
    Until: 13:00,0.083,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.5,        !- <none>
    Until: 19:00,0.25,       !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    Dining_Bot ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.333,      !- Field 9
    Until: 08:20,0.667,      !- Field 11
    Until: 08:40,0.667,      !- Field 13
    Until: 09:00,0.667,      !- Field 15
    Until: 09:20,0.667,      !- Field 17
    Until: 09:40,0.667,      !- Field 19
    Until: 10:00,0.667,      !- Field 21
    Until: 10:20,0.667,      !- Field 23
    Until: 10:40,0.667,      !- Field 25
    Until: 11:00,0.667,      !- Field 27
    Until: 11:20,0.667,      !- Field 29
    Until: 11:40,1.0,        !- Field 31
    Until: 12:00,0.667,      !- Field 33
    Until: 12:20,0.667,      !- Field 35
    Until: 12:40,0.667,      !- Field 37
    Until: 13:00,0.667,      !- Field 39
    Until: 13:20,1.0,        !- Field 41
    Until: 13:40,1.0,        !- Field 43
    Until: 14:00,0.667,      !- Field 45
    Until: 14:20,0.667,      !- Field 47
    Until: 14:40,1.0,        !- Field 49
    Until: 15:00,0.667,      !- Field 51
    Until: 15:20,0.667,      !- Field 53
    Until: 15:40,1.0,        !- Field 55
    Until: 16:00,1.0,        !- Field 57
    Until: 16:20,1.0,        !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.667,      !- Field 63
    Until: 17:20,0.667,      !- Field 65
    Until: 17:40,0.667,      !- Field 67
    Until: 18:00,0.667,      !- Field 69
    Until: 18:20,0.667,      !- Field 71
    Until: 18:40,1.0,        !- Field 73
    Until: 19:00,0.667,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,1.0,        !- Field 79
    Until: 20:00,0.667,      !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.667,      !- Field 96
    Until: 08:00,0.667,      !- Field 98
    Until: 08:20,0.667,      !- Field 100
    Until: 08:40,1.0,        !- Field 102
    Until: 09:00,0.667,      !- Field 104
    Until: 09:20,0.667,      !- Field 106
    Until: 09:40,0.667,      !- Field 108
    Until: 10:00,0.667,      !- Field 110
    Until: 10:20,1.0,        !- Field 112
    Until: 10:40,1.0,        !- Field 114
    Until: 11:00,0.667,      !- Field 116
    Until: 11:20,0.667,      !- Field 118
    Until: 11:40,1.0,        !- Field 120
    Until: 12:00,1.0,        !- Field 122
    Until: 12:20,1.0,        !- Field 124
    Until: 12:40,1.0,        !- Field 126
    Until: 13:00,1.0,        !- Field 128
    Until: 13:20,1.0,        !- Field 130
    Until: 13:40,1.0,        !- Field 132
    Until: 14:00,0.667,      !- Field 134
    Until: 14:20,0.667,      !- Field 136
    Until: 14:40,1.0,        !- Field 138
    Until: 15:00,1.0,        !- Field 140
    Until: 15:20,1.0,        !- Field 142
    Until: 15:40,1.0,        !- Field 144
    Until: 16:00,1.0,        !- Field 146
    Until: 16:20,1.0,        !- Field 148
    Until: 16:40,1.0,        !- Field 150
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.667,      !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,1.0,        !- <none>
    Until: 19:00,1.0,        !- <none>
    Until: 19:20,1.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.333,      !- <none>
    Until: 20:20,0.667,      !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.667,      !- <none>
    Until: 08:40,0.667,      !- <none>
    Until: 09:00,0.667,      !- <none>
    Until: 09:20,0.667,      !- <none>
    Until: 09:40,0.667,      !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.667,      !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,0.667,      !- <none>
    Until: 12:00,0.667,      !- <none>
    Until: 12:20,0.667,      !- <none>
    Until: 12:40,1.0,        !- <none>
    Until: 13:00,1.0,        !- <none>
    Until: 13:20,1.0,        !- <none>
    Until: 13:40,0.667,      !- <none>
    Until: 14:00,0.667,      !- <none>
    Until: 14:20,0.667,      !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,0.667,      !- <none>
    Until: 15:40,0.667,      !- <none>
    Until: 16:00,0.667,      !- <none>
    Until: 16:20,0.667,      !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.667,      !- <none>
    Until: 17:40,0.667,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,1.0,        !- <none>
    Until: 19:00,0.667,      !- <none>
    Until: 19:20,0.667,      !- <none>
    Until: 19:40,0.667,      !- <none>
    Until: 20:00,0.667,      !- <none>
    Until: 20:20,0.667,      !- <none>
    Until: 20:40,0.667,      !- <none>
    Until: 21:00,0.333,      !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.667,      !- <none>
    Until: 07:40,1.0,        !- <none>
    Until: 08:00,1.0,        !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,1.0,        !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.667,      !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,0.667,      !- <none>
    Until: 12:00,0.667,      !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.667,      !- <none>
    Until: 13:00,0.667,      !- <none>
    Until: 13:20,1.0,        !- <none>
    Until: 13:40,1.0,        !- <none>
    Until: 14:00,1.0,        !- <none>
    Until: 14:20,1.0,        !- <none>
    Until: 14:40,0.667,      !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.667,      !- <none>
    Until: 16:20,0.667,      !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,1.0,        !- <none>
    Until: 18:20,1.0,        !- <none>
    Until: 18:40,0.667,      !- <none>
    Until: 19:00,0.667,      !- <none>
    Until: 19:20,0.667,      !- <none>
    Until: 19:40,1.0,        !- <none>
    Until: 20:00,0.667,      !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.333,      !- <none>
    Until: 08:40,0.333,      !- <none>
    Until: 09:00,0.333,      !- <none>
    Until: 09:20,0.667,      !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.333,      !- <none>
    Until: 11:40,0.667,      !- <none>
    Until: 12:00,0.667,      !- <none>
    Until: 12:20,0.667,      !- <none>
    Until: 12:40,0.333,      !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.667,      !- <none>
    Until: 16:00,0.333,      !- <none>
    Until: 16:20,0.333,      !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.333,      !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.333,      !- <none>
    Until: 19:00,0.333,      !- <none>
    Until: 19:20,0.667,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    Dining_Mid ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.667,      !- Field 7
    Until: 08:00,0.667,      !- Field 9
    Until: 08:20,0.667,      !- Field 11
    Until: 08:40,0.667,      !- Field 13
    Until: 09:00,0.667,      !- Field 15
    Until: 09:20,0.667,      !- Field 17
    Until: 09:40,1.0,        !- Field 19
    Until: 10:00,1.0,        !- Field 21
    Until: 10:20,1.0,        !- Field 23
    Until: 10:40,1.0,        !- Field 25
    Until: 11:00,0.667,      !- Field 27
    Until: 11:20,0.667,      !- Field 29
    Until: 11:40,0.667,      !- Field 31
    Until: 12:00,0.667,      !- Field 33
    Until: 12:20,1.0,        !- Field 35
    Until: 12:40,0.667,      !- Field 37
    Until: 13:00,0.667,      !- Field 39
    Until: 13:20,1.0,        !- Field 41
    Until: 13:40,0.667,      !- Field 43
    Until: 14:00,0.667,      !- Field 45
    Until: 14:20,0.667,      !- Field 47
    Until: 14:40,1.0,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.667,      !- Field 55
    Until: 16:00,0.667,      !- Field 57
    Until: 16:20,1.0,        !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.667,      !- Field 63
    Until: 17:20,0.667,      !- Field 65
    Until: 17:40,0.667,      !- Field 67
    Until: 18:00,0.667,      !- Field 69
    Until: 18:20,1.0,        !- Field 71
    Until: 18:40,0.667,      !- Field 73
    Until: 19:00,0.333,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.667,      !- Field 79
    Until: 20:00,0.333,      !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,1.0,        !- Field 96
    Until: 08:00,0.667,      !- Field 98
    Until: 08:20,0.667,      !- Field 100
    Until: 08:40,1.0,        !- Field 102
    Until: 09:00,1.0,        !- Field 104
    Until: 09:20,1.0,        !- Field 106
    Until: 09:40,0.667,      !- Field 108
    Until: 10:00,0.667,      !- Field 110
    Until: 10:20,0.667,      !- Field 112
    Until: 10:40,1.0,        !- Field 114
    Until: 11:00,0.667,      !- Field 116
    Until: 11:20,0.667,      !- Field 118
    Until: 11:40,0.667,      !- Field 120
    Until: 12:00,0.667,      !- Field 122
    Until: 12:20,0.667,      !- Field 124
    Until: 12:40,1.0,        !- Field 126
    Until: 13:00,0.667,      !- Field 128
    Until: 13:20,0.667,      !- Field 130
    Until: 13:40,0.667,      !- Field 132
    Until: 14:00,0.667,      !- Field 134
    Until: 14:20,1.0,        !- Field 136
    Until: 14:40,1.0,        !- Field 138
    Until: 15:00,1.0,        !- Field 140
    Until: 15:20,1.0,        !- Field 142
    Until: 15:40,0.667,      !- Field 144
    Until: 16:00,0.667,      !- Field 146
    Until: 16:20,0.667,      !- Field 148
    Until: 16:40,1.0,        !- Field 150
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,0.667,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.667,      !- <none>
    Until: 19:00,0.667,      !- <none>
    Until: 19:20,0.667,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.667,      !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,1.0,        !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,0.667,      !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.667,      !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,0.667,      !- <none>
    Until: 12:00,0.667,      !- <none>
    Until: 12:20,0.667,      !- <none>
    Until: 12:40,1.0,        !- <none>
    Until: 13:00,1.0,        !- <none>
    Until: 13:20,1.0,        !- <none>
    Until: 13:40,0.667,      !- <none>
    Until: 14:00,0.667,      !- <none>
    Until: 14:20,0.667,      !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,0.667,      !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.667,      !- <none>
    Until: 16:20,0.667,      !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.667,      !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.667,      !- <none>
    Until: 19:00,0.667,      !- <none>
    Until: 19:20,0.667,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.333,      !- <none>
    Until: 20:20,0.667,      !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.667,      !- <none>
    Until: 08:00,0.667,      !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,0.667,      !- <none>
    Until: 09:00,0.667,      !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,1.0,        !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,0.667,      !- <none>
    Until: 11:00,0.667,      !- <none>
    Until: 11:20,0.667,      !- <none>
    Until: 11:40,0.667,      !- <none>
    Until: 12:00,0.667,      !- <none>
    Until: 12:20,0.667,      !- <none>
    Until: 12:40,0.667,      !- <none>
    Until: 13:00,0.667,      !- <none>
    Until: 13:20,1.0,        !- <none>
    Until: 13:40,1.0,        !- <none>
    Until: 14:00,1.0,        !- <none>
    Until: 14:20,1.0,        !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,1.0,        !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,0.667,      !- <none>
    Until: 16:00,0.667,      !- <none>
    Until: 16:20,0.667,      !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.667,      !- <none>
    Until: 17:40,0.667,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,1.0,        !- <none>
    Until: 18:40,1.0,        !- <none>
    Until: 19:00,0.667,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.667,      !- <none>
    Until: 20:00,0.333,      !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.667,      !- <none>
    Until: 08:40,0.333,      !- <none>
    Until: 09:00,0.333,      !- <none>
    Until: 09:20,0.667,      !- <none>
    Until: 09:40,0.333,      !- <none>
    Until: 10:00,0.333,      !- <none>
    Until: 10:20,0.333,      !- <none>
    Until: 10:40,0.333,      !- <none>
    Until: 11:00,0.333,      !- <none>
    Until: 11:20,0.667,      !- <none>
    Until: 11:40,0.333,      !- <none>
    Until: 12:00,0.333,      !- <none>
    Until: 12:20,0.333,      !- <none>
    Until: 12:40,0.333,      !- <none>
    Until: 13:00,0.333,      !- <none>
    Until: 13:20,0.667,      !- <none>
    Until: 13:40,0.333,      !- <none>
    Until: 14:00,0.333,      !- <none>
    Until: 14:20,0.333,      !- <none>
    Until: 14:40,0.667,      !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,0.667,      !- <none>
    Until: 15:40,0.333,      !- <none>
    Until: 16:00,0.333,      !- <none>
    Until: 16:20,0.667,      !- <none>
    Until: 16:40,0.333,      !- <none>
    Until: 17:00,0.333,      !- <none>
    Until: 17:20,0.333,      !- <none>
    Until: 17:40,0.333,      !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.333,      !- <none>
    Until: 18:40,0.333,      !- <none>
    Until: 19:00,0.333,      !- <none>
    Until: 19:20,0.333,      !- <none>
    Until: 19:40,0.667,      !- <none>
    Until: 20:00,0.333,      !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    Dining_Top ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.667,      !- Field 9
    Until: 08:20,1.0,        !- Field 11
    Until: 08:40,0.0,        !- Field 13
    Until: 09:00,0.333,      !- Field 15
    Until: 09:20,0.667,      !- Field 17
    Until: 09:40,0.667,      !- Field 19
    Until: 10:00,0.333,      !- Field 21
    Until: 10:20,0.0,        !- Field 23
    Until: 10:40,1.0,        !- Field 25
    Until: 11:00,1.0,        !- Field 27
    Until: 11:20,1.0,        !- Field 29
    Until: 11:40,0.0,        !- Field 31
    Until: 12:00,0.0,        !- Field 33
    Until: 12:20,0.0,        !- Field 35
    Until: 12:40,0.667,      !- Field 37
    Until: 13:00,0.333,      !- Field 39
    Until: 13:20,0.0,        !- Field 41
    Until: 13:40,0.0,        !- Field 43
    Until: 14:00,0.667,      !- Field 45
    Until: 14:20,1.0,        !- Field 47
    Until: 14:40,0.0,        !- Field 49
    Until: 15:00,0.333,      !- Field 51
    Until: 15:20,0.667,      !- Field 53
    Until: 15:40,0.667,      !- Field 55
    Until: 16:00,0.667,      !- Field 57
    Until: 16:20,1.0,        !- Field 59
    Until: 16:40,0.0,        !- Field 61
    Until: 17:00,0.0,        !- Field 63
    Until: 17:20,0.0,        !- Field 65
    Until: 17:40,0.0,        !- Field 67
    Until: 18:00,0.333,      !- Field 69
    Until: 18:20,0.667,      !- Field 71
    Until: 18:40,1.0,        !- Field 73
    Until: 19:00,0.667,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.0,        !- Field 98
    Until: 08:20,0.0,        !- Field 100
    Until: 08:40,0.0,        !- Field 102
    Until: 09:00,0.333,      !- Field 104
    Until: 09:20,0.667,      !- Field 106
    Until: 09:40,0.0,        !- Field 108
    Until: 10:00,0.0,        !- Field 110
    Until: 10:20,0.0,        !- Field 112
    Until: 10:40,0.0,        !- Field 114
    Until: 11:00,0.333,      !- Field 116
    Until: 11:20,0.667,      !- Field 118
    Until: 11:40,0.0,        !- Field 120
    Until: 12:00,0.0,        !- Field 122
    Until: 12:20,0.0,        !- Field 124
    Until: 12:40,1.0,        !- Field 126
    Until: 13:00,0.667,      !- Field 128
    Until: 13:20,0.0,        !- Field 130
    Until: 13:40,0.667,      !- Field 132
    Until: 14:00,0.333,      !- Field 134
    Until: 14:20,0.0,        !- Field 136
    Until: 14:40,1.0,        !- Field 138
    Until: 15:00,0.667,      !- Field 140
    Until: 15:20,0.0,        !- Field 142
    Until: 15:40,0.0,        !- Field 144
    Until: 16:00,0.667,      !- Field 146
    Until: 16:20,1.0,        !- Field 148
    Until: 16:40,0.667,      !- Field 150
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.667,      !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,1.0,        !- <none>
    Until: 19:00,0.667,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,1.0,        !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,0.667,      !- <none>
    Until: 10:00,0.333,      !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.333,      !- <none>
    Until: 11:20,0.667,      !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.333,      !- <none>
    Until: 12:20,0.667,      !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.667,      !- <none>
    Until: 13:20,1.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.667,      !- <none>
    Until: 19:00,0.667,      !- <none>
    Until: 19:20,1.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.667,      !- <none>
    Until: 08:00,0.667,      !- <none>
    Until: 08:20,1.0,        !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,1.0,        !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.667,      !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,0.667,      !- <none>
    Until: 11:20,0.667,      !- <none>
    Until: 11:40,0.667,      !- <none>
    Until: 12:00,0.667,      !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.667,      !- <none>
    Until: 13:00,0.667,      !- <none>
    Until: 13:20,0.667,      !- <none>
    Until: 13:40,0.667,      !- <none>
    Until: 14:00,0.667,      !- <none>
    Until: 14:20,0.667,      !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,0.667,      !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.667,      !- <none>
    Until: 16:20,0.667,      !- <none>
    Until: 16:40,0.667,      !- <none>
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.667,      !- <none>
    Until: 17:40,0.667,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.667,      !- <none>
    Until: 19:00,0.333,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.667,      !- <none>
    Until: 08:40,0.667,      !- <none>
    Until: 09:00,0.667,      !- <none>
    Until: 09:20,0.667,      !- <none>
    Until: 09:40,0.667,      !- <none>
    Until: 10:00,0.333,      !- <none>
    Until: 10:20,0.333,      !- <none>
    Until: 10:40,0.667,      !- <none>
    Until: 11:00,0.667,      !- <none>
    Until: 11:20,0.667,      !- <none>
    Until: 11:40,0.667,      !- <none>
    Until: 12:00,0.333,      !- <none>
    Until: 12:20,0.333,      !- <none>
    Until: 12:40,0.667,      !- <none>
    Until: 13:00,0.667,      !- <none>
    Until: 13:20,0.667,      !- <none>
    Until: 13:40,0.667,      !- <none>
    Until: 14:00,0.667,      !- <none>
    Until: 14:20,0.667,      !- <none>
    Until: 14:40,0.667,      !- <none>
    Until: 15:00,0.333,      !- <none>
    Until: 15:20,0.333,      !- <none>
    Until: 15:40,0.667,      !- <none>
    Until: 16:00,0.333,      !- <none>
    Until: 16:20,0.333,      !- <none>
    Until: 16:40,0.333,      !- <none>
    Until: 17:00,0.333,      !- <none>
    Until: 17:20,0.333,      !- <none>
    Until: 17:40,0.333,      !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.333,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.0,        !- <none>
    Until: 09:00,0.0,        !- <none>
    Until: 09:20,0.0,        !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.0,        !- <none>
    Until: 10:20,0.0,        !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    Lounge_Bot ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.2,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.4,        !- Field 9
    Until: 08:20,0.8,        !- Field 11
    Until: 08:40,0.9,        !- Field 13
    Until: 09:00,1.0,        !- Field 15
    Until: 09:20,1.0,        !- Field 17
    Until: 09:40,0.9,        !- Field 19
    Until: 10:00,0.9,        !- Field 21
    Until: 10:20,0.9,        !- Field 23
    Until: 10:40,0.6,        !- Field 25
    Until: 11:00,0.6,        !- Field 27
    Until: 11:20,0.4,        !- Field 29
    Until: 11:40,0.8,        !- Field 31
    Until: 12:00,0.8,        !- Field 33
    Until: 12:20,0.8,        !- Field 35
    Until: 12:40,0.6,        !- Field 37
    Until: 13:00,0.5,        !- Field 39
    Until: 13:20,0.4,        !- Field 41
    Until: 13:40,0.3,        !- Field 43
    Until: 14:00,0.4,        !- Field 45
    Until: 14:20,0.5,        !- Field 47
    Until: 14:40,0.2,        !- Field 49
    Until: 15:00,0.0,        !- Field 51
    Until: 15:20,0.0,        !- Field 53
    Until: 15:40,0.0,        !- Field 55
    Until: 16:00,0.0,        !- Field 57
    Until: 16:20,0.0,        !- Field 59
    Until: 16:40,0.0,        !- Field 61
    Until: 17:00,0.0,        !- Field 63
    Until: 17:20,0.0,        !- Field 65
    Until: 17:40,0.0,        !- Field 67
    Until: 18:00,0.0,        !- Field 69
    Until: 18:20,0.0,        !- Field 71
    Until: 18:40,0.0,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.5,        !- Field 98
    Until: 08:20,0.8,        !- Field 100
    Until: 08:40,0.8,        !- Field 102
    Until: 09:00,0.8,        !- Field 104
    Until: 09:20,0.8,        !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,1.0,        !- Field 110
    Until: 10:20,1.0,        !- Field 112
    Until: 10:40,0.9,        !- Field 114
    Until: 11:00,0.8,        !- Field 116
    Until: 11:20,0.8,        !- Field 118
    Until: 11:40,0.8,        !- Field 120
    Until: 12:00,0.6,        !- Field 122
    Until: 12:20,0.4,        !- Field 124
    Until: 12:40,0.4,        !- Field 126
    Until: 13:00,0.4,        !- Field 128
    Until: 13:20,0.4,        !- Field 130
    Until: 13:40,0.4,        !- Field 132
    Until: 14:00,0.4,        !- Field 134
    Until: 14:20,0.3,        !- Field 136
    Until: 14:40,0.2,        !- Field 138
    Until: 15:00,0.2,        !- Field 140
    Until: 15:20,0.2,        !- Field 142
    Until: 15:40,0.0,        !- Field 144
    Until: 16:00,0.0,        !- Field 146
    Until: 16:20,0.1,        !- Field 148
    Until: 16:40,0.1,        !- Field 150
    Until: 17:00,0.1,        !- <none>
    Until: 17:20,0.1,        !- <none>
    Until: 17:40,0.1,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.1,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.1,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:20,0.8,        !- <none>
    Until: 08:40,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:20,0.7,        !- <none>
    Until: 09:40,0.7,        !- <none>
    Until: 10:00,0.6,        !- <none>
    Until: 10:20,0.6,        !- <none>
    Until: 10:40,0.8,        !- <none>
    Until: 11:00,0.6,        !- <none>
    Until: 11:20,0.6,        !- <none>
    Until: 11:40,0.7,        !- <none>
    Until: 12:00,0.7,        !- <none>
    Until: 12:20,0.6,        !- <none>
    Until: 12:40,0.6,        !- <none>
    Until: 13:00,0.5,        !- <none>
    Until: 13:20,0.6,        !- <none>
    Until: 13:40,0.3,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:20,0.4,        !- <none>
    Until: 14:40,0.4,        !- <none>
    Until: 15:00,0.2,        !- <none>
    Until: 15:20,0.2,        !- <none>
    Until: 15:40,0.2,        !- <none>
    Until: 16:00,0.2,        !- <none>
    Until: 16:20,0.2,        !- <none>
    Until: 16:40,0.2,        !- <none>
    Until: 17:00,0.2,        !- <none>
    Until: 17:20,0.2,        !- <none>
    Until: 17:40,0.1,        !- <none>
    Until: 18:00,0.1,        !- <none>
    Until: 18:20,0.1,        !- <none>
    Until: 18:40,0.1,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.1,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.2,        !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:20,0.8,        !- <none>
    Until: 08:40,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:20,0.7,        !- <none>
    Until: 09:40,0.7,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:20,0.9,        !- <none>
    Until: 11:40,0.8,        !- <none>
    Until: 12:00,0.6,        !- <none>
    Until: 12:20,0.3,        !- <none>
    Until: 12:40,0.3,        !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:20,0.8,        !- <none>
    Until: 13:40,0.6,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:20,0.1,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:20,0.3,        !- <none>
    Until: 08:40,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:20,0.4,        !- <none>
    Until: 09:40,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:20,0.4,        !- <none>
    Until: 10:40,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:20,0.3,        !- <none>
    Until: 11:40,0.3,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:20,0.1,        !- <none>
    Until: 12:40,0.2,        !- <none>
    Until: 13:00,0.3,        !- <none>
    Until: 13:20,0.3,        !- <none>
    Until: 13:40,0.1,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:20,0.2,        !- <none>
    Until: 14:40,0.1,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 16:20,0.0,        !- <none>
    Until: 16:40,0.0,        !- <none>
    Until: 17:00,0.0,        !- <none>
    Until: 17:20,0.0,        !- <none>
    Until: 17:40,0.0,        !- <none>
    Until: 18:00,0.0,        !- <none>
    Until: 18:20,0.0,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.1,        !- <none>
    Until: 08:40,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:20,0.1,        !- <none>
    Until: 09:40,0.1,        !- <none>
    Until: 10:00,0.2,        !- <none>
    Until: 10:20,0.2,        !- <none>
    Until: 10:40,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:20,0.1,        !- <none>
    Until: 11:40,0.1,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:20,0.1,        !- <none>
    Until: 13:40,0.1,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    Lobby_Bot ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.286,      !- Field 9
    Until: 08:20,0.857,      !- Field 11
    Until: 08:40,0.857,      !- Field 13
    Until: 09:00,0.857,      !- Field 15
    Until: 09:20,0.857,      !- Field 17
    Until: 09:40,0.714,      !- Field 19
    Until: 10:00,0.857,      !- Field 21
    Until: 10:20,0.857,      !- Field 23
    Until: 10:40,0.714,      !- Field 25
    Until: 11:00,0.571,      !- Field 27
    Until: 11:20,0.571,      !- Field 29
    Until: 11:40,0.571,      !- Field 31
    Until: 12:00,0.714,      !- Field 33
    Until: 12:20,0.857,      !- Field 35
    Until: 12:40,0.857,      !- Field 37
    Until: 13:00,0.286,      !- Field 39
    Until: 13:20,0.286,      !- Field 41
    Until: 13:40,0.286,      !- Field 43
    Until: 14:00,0.571,      !- Field 45
    Until: 14:20,0.714,      !- Field 47
    Until: 14:40,1.0,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.571,      !- Field 55
    Until: 16:00,0.571,      !- Field 57
    Until: 16:20,0.714,      !- Field 59
    Until: 16:40,0.714,      !- Field 61
    Until: 17:00,0.714,      !- Field 63
    Until: 17:20,0.714,      !- Field 65
    Until: 17:40,0.857,      !- Field 67
    Until: 18:00,0.571,      !- Field 69
    Until: 18:20,0.286,      !- Field 71
    Until: 18:40,0.0,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.143,      !- Field 77
    Until: 19:40,0.143,      !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.571,      !- Field 98
    Until: 08:20,0.714,      !- Field 100
    Until: 08:40,0.857,      !- Field 102
    Until: 09:00,0.857,      !- Field 104
    Until: 09:20,1.0,        !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,0.857,      !- Field 110
    Until: 10:20,0.571,      !- Field 112
    Until: 10:40,1.0,        !- Field 114
    Until: 11:00,0.857,      !- Field 116
    Until: 11:20,0.714,      !- Field 118
    Until: 11:40,0.857,      !- Field 120
    Until: 12:00,0.857,      !- Field 122
    Until: 12:20,0.714,      !- Field 124
    Until: 12:40,0.571,      !- Field 126
    Until: 13:00,0.571,      !- Field 128
    Until: 13:20,0.286,      !- Field 130
    Until: 13:40,0.429,      !- Field 132
    Until: 14:00,0.571,      !- Field 134
    Until: 14:20,0.571,      !- Field 136
    Until: 14:40,0.429,      !- Field 138
    Until: 15:00,0.571,      !- Field 140
    Until: 15:20,0.714,      !- Field 142
    Until: 15:40,1.0,        !- Field 144
    Until: 16:00,1.0,        !- Field 146
    Until: 16:20,1.0,        !- Field 148
    Until: 16:40,1.0,        !- Field 150
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,0.857,      !- <none>
    Until: 18:00,0.714,      !- <none>
    Until: 18:20,0.571,      !- <none>
    Until: 18:40,0.571,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.286,      !- <none>
    Until: 08:20,0.571,      !- <none>
    Until: 08:40,0.857,      !- <none>
    Until: 09:00,0.857,      !- <none>
    Until: 09:20,0.857,      !- <none>
    Until: 09:40,0.857,      !- <none>
    Until: 10:00,0.857,      !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,0.857,      !- <none>
    Until: 12:20,0.714,      !- <none>
    Until: 12:40,0.571,      !- <none>
    Until: 13:00,0.571,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.143,      !- <none>
    Until: 14:00,0.714,      !- <none>
    Until: 14:20,0.857,      !- <none>
    Until: 14:40,0.571,      !- <none>
    Until: 15:00,0.714,      !- <none>
    Until: 15:20,0.857,      !- <none>
    Until: 15:40,0.857,      !- <none>
    Until: 16:00,0.857,      !- <none>
    Until: 16:20,0.714,      !- <none>
    Until: 16:40,0.857,      !- <none>
    Until: 17:00,0.857,      !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,1.0,        !- <none>
    Until: 18:00,1.0,        !- <none>
    Until: 18:20,0.571,      !- <none>
    Until: 18:40,0.286,      !- <none>
    Until: 19:00,0.143,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.286,      !- <none>
    Until: 08:00,0.286,      !- <none>
    Until: 08:20,0.429,      !- <none>
    Until: 08:40,0.571,      !- <none>
    Until: 09:00,0.857,      !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,1.0,        !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,0.714,      !- <none>
    Until: 12:20,0.429,      !- <none>
    Until: 12:40,0.714,      !- <none>
    Until: 13:00,0.429,      !- <none>
    Until: 13:20,0.143,      !- <none>
    Until: 13:40,0.286,      !- <none>
    Until: 14:00,0.571,      !- <none>
    Until: 14:20,0.571,      !- <none>
    Until: 14:40,0.714,      !- <none>
    Until: 15:00,0.714,      !- <none>
    Until: 15:20,0.714,      !- <none>
    Until: 15:40,0.857,      !- <none>
    Until: 16:00,0.857,      !- <none>
    Until: 16:20,0.857,      !- <none>
    Until: 16:40,0.857,      !- <none>
    Until: 17:00,0.857,      !- <none>
    Until: 17:20,0.857,      !- <none>
    Until: 17:40,0.714,      !- <none>
    Until: 18:00,0.714,      !- <none>
    Until: 18:20,0.714,      !- <none>
    Until: 18:40,0.571,      !- <none>
    Until: 19:00,0.286,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.143,      !- <none>
    Until: 08:40,0.286,      !- <none>
    Until: 09:00,0.286,      !- <none>
    Until: 09:20,0.286,      !- <none>
    Until: 09:40,0.286,      !- <none>
    Until: 10:00,0.286,      !- <none>
    Until: 10:20,0.286,      !- <none>
    Until: 10:40,0.429,      !- <none>
    Until: 11:00,0.429,      !- <none>
    Until: 11:20,0.571,      !- <none>
    Until: 11:40,0.286,      !- <none>
    Until: 12:00,0.286,      !- <none>
    Until: 12:20,0.286,      !- <none>
    Until: 12:40,0.571,      !- <none>
    Until: 13:00,0.286,      !- <none>
    Until: 13:20,0.143,      !- <none>
    Until: 13:40,0.143,      !- <none>
    Until: 14:00,0.286,      !- <none>
    Until: 14:20,0.429,      !- <none>
    Until: 14:40,0.429,      !- <none>
    Until: 15:00,0.429,      !- <none>
    Until: 15:20,0.286,      !- <none>
    Until: 15:40,0.429,      !- <none>
    Until: 16:00,0.429,      !- <none>
    Until: 16:20,0.429,      !- <none>
    Until: 16:40,0.571,      !- <none>
    Until: 17:00,0.429,      !- <none>
    Until: 17:20,0.429,      !- <none>
    Until: 17:40,0.286,      !- <none>
    Until: 18:00,0.286,      !- <none>
    Until: 18:20,0.286,      !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.143,      !- <none>
    Until: 08:40,0.143,      !- <none>
    Until: 09:00,0.143,      !- <none>
    Until: 09:20,0.143,      !- <none>
    Until: 09:40,0.143,      !- <none>
    Until: 10:00,0.143,      !- <none>
    Until: 10:20,0.143,      !- <none>
    Until: 10:40,0.143,      !- <none>
    Until: 11:00,0.143,      !- <none>
    Until: 11:20,0.143,      !- <none>
    Until: 11:40,0.143,      !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.143,      !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    Lobby_Mid ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.143,      !- Field 9
    Until: 08:20,0.857,      !- Field 11
    Until: 08:40,0.857,      !- Field 13
    Until: 09:00,0.857,      !- Field 15
    Until: 09:20,1.0,        !- Field 17
    Until: 09:40,1.0,        !- Field 19
    Until: 10:00,0.857,      !- Field 21
    Until: 10:20,0.857,      !- Field 23
    Until: 10:40,0.857,      !- Field 25
    Until: 11:00,0.714,      !- Field 27
    Until: 11:20,0.571,      !- Field 29
    Until: 11:40,0.429,      !- Field 31
    Until: 12:00,0.571,      !- Field 33
    Until: 12:20,0.571,      !- Field 35
    Until: 12:40,0.571,      !- Field 37
    Until: 13:00,0.571,      !- Field 39
    Until: 13:20,0.429,      !- Field 41
    Until: 13:40,0.143,      !- Field 43
    Until: 14:00,0.286,      !- Field 45
    Until: 14:20,0.571,      !- Field 47
    Until: 14:40,0.857,      !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.857,      !- Field 55
    Until: 16:00,0.857,      !- Field 57
    Until: 16:20,0.714,      !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.857,      !- Field 63
    Until: 17:20,0.714,      !- Field 65
    Until: 17:40,0.714,      !- Field 67
    Until: 18:00,0.857,      !- Field 69
    Until: 18:20,0.571,      !- Field 71
    Until: 18:40,0.286,      !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.143,      !- Field 96
    Until: 08:00,0.286,      !- Field 98
    Until: 08:20,0.571,      !- Field 100
    Until: 08:40,0.571,      !- Field 102
    Until: 09:00,0.571,      !- Field 104
    Until: 09:20,0.714,      !- Field 106
    Until: 09:40,0.857,      !- Field 108
    Until: 10:00,0.857,      !- Field 110
    Until: 10:20,0.714,      !- Field 112
    Until: 10:40,0.857,      !- Field 114
    Until: 11:00,0.857,      !- Field 116
    Until: 11:20,0.857,      !- Field 118
    Until: 11:40,0.857,      !- Field 120
    Until: 12:00,0.857,      !- Field 122
    Until: 12:20,0.857,      !- Field 124
    Until: 12:40,0.571,      !- Field 126
    Until: 13:00,0.286,      !- Field 128
    Until: 13:20,0.143,      !- Field 130
    Until: 13:40,0.571,      !- Field 132
    Until: 14:00,0.571,      !- Field 134
    Until: 14:20,0.857,      !- Field 136
    Until: 14:40,0.857,      !- Field 138
    Until: 15:00,0.857,      !- Field 140
    Until: 15:20,0.714,      !- Field 142
    Until: 15:40,0.857,      !- Field 144
    Until: 16:00,0.857,      !- Field 146
    Until: 16:20,1.0,        !- Field 148
    Until: 16:40,1.0,        !- Field 150
    Until: 17:00,0.857,      !- <none>
    Until: 17:20,0.857,      !- <none>
    Until: 17:40,0.857,      !- <none>
    Until: 18:00,0.571,      !- <none>
    Until: 18:20,0.286,      !- <none>
    Until: 18:40,0.286,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.143,      !- <none>
    Until: 08:20,0.714,      !- <none>
    Until: 08:40,1.0,        !- <none>
    Until: 09:00,0.857,      !- <none>
    Until: 09:20,0.857,      !- <none>
    Until: 09:40,0.857,      !- <none>
    Until: 10:00,0.857,      !- <none>
    Until: 10:20,0.857,      !- <none>
    Until: 10:40,0.714,      !- <none>
    Until: 11:00,0.857,      !- <none>
    Until: 11:20,0.857,      !- <none>
    Until: 11:40,0.857,      !- <none>
    Until: 12:00,0.857,      !- <none>
    Until: 12:20,0.714,      !- <none>
    Until: 12:40,0.857,      !- <none>
    Until: 13:00,0.571,      !- <none>
    Until: 13:20,0.143,      !- <none>
    Until: 13:40,0.143,      !- <none>
    Until: 14:00,0.714,      !- <none>
    Until: 14:20,1.0,        !- <none>
    Until: 14:40,0.571,      !- <none>
    Until: 15:00,0.571,      !- <none>
    Until: 15:20,0.571,      !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.857,      !- <none>
    Until: 16:20,0.857,      !- <none>
    Until: 16:40,0.857,      !- <none>
    Until: 17:00,0.857,      !- <none>
    Until: 17:20,0.857,      !- <none>
    Until: 17:40,0.857,      !- <none>
    Until: 18:00,0.714,      !- <none>
    Until: 18:20,0.286,      !- <none>
    Until: 18:40,0.286,      !- <none>
    Until: 19:00,0.143,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.143,      !- <none>
    Until: 08:20,0.571,      !- <none>
    Until: 08:40,0.714,      !- <none>
    Until: 09:00,0.857,      !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,1.0,        !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,0.857,      !- <none>
    Until: 11:20,0.857,      !- <none>
    Until: 11:40,0.714,      !- <none>
    Until: 12:00,0.857,      !- <none>
    Until: 12:20,0.857,      !- <none>
    Until: 12:40,0.857,      !- <none>
    Until: 13:00,0.429,      !- <none>
    Until: 13:20,0.286,      !- <none>
    Until: 13:40,0.286,      !- <none>
    Until: 14:00,0.429,      !- <none>
    Until: 14:20,0.571,      !- <none>
    Until: 14:40,0.857,      !- <none>
    Until: 15:00,0.857,      !- <none>
    Until: 15:20,0.714,      !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.857,      !- <none>
    Until: 16:20,0.857,      !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,0.857,      !- <none>
    Until: 17:20,0.857,      !- <none>
    Until: 17:40,0.571,      !- <none>
    Until: 18:00,0.571,      !- <none>
    Until: 18:20,0.429,      !- <none>
    Until: 18:40,0.286,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.286,      !- <none>
    Until: 08:40,0.429,      !- <none>
    Until: 09:00,0.429,      !- <none>
    Until: 09:20,0.286,      !- <none>
    Until: 09:40,0.429,      !- <none>
    Until: 10:00,0.429,      !- <none>
    Until: 10:20,0.429,      !- <none>
    Until: 10:40,0.571,      !- <none>
    Until: 11:00,0.571,      !- <none>
    Until: 11:20,0.571,      !- <none>
    Until: 11:40,0.286,      !- <none>
    Until: 12:00,0.286,      !- <none>
    Until: 12:20,0.286,      !- <none>
    Until: 12:40,0.286,      !- <none>
    Until: 13:00,0.143,      !- <none>
    Until: 13:20,0.143,      !- <none>
    Until: 13:40,0.286,      !- <none>
    Until: 14:00,0.286,      !- <none>
    Until: 14:20,0.429,      !- <none>
    Until: 14:40,0.286,      !- <none>
    Until: 15:00,0.286,      !- <none>
    Until: 15:20,0.286,      !- <none>
    Until: 15:40,0.571,      !- <none>
    Until: 16:00,0.429,      !- <none>
    Until: 16:20,0.429,      !- <none>
    Until: 16:40,0.429,      !- <none>
    Until: 17:00,0.429,      !- <none>
    Until: 17:20,0.429,      !- <none>
    Until: 17:40,0.286,      !- <none>
    Until: 18:00,0.286,      !- <none>
    Until: 18:20,0.286,      !- <none>
    Until: 18:40,0.143,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.143,      !- <none>
    Until: 08:40,0.143,      !- <none>
    Until: 09:00,0.143,      !- <none>
    Until: 09:20,0.143,      !- <none>
    Until: 09:40,0.143,      !- <none>
    Until: 10:00,0.143,      !- <none>
    Until: 10:20,0.143,      !- <none>
    Until: 10:40,0.143,      !- <none>
    Until: 11:00,0.143,      !- <none>
    Until: 11:20,0.143,      !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.143,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    Lobby_Top ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.286,      !- Field 9
    Until: 08:20,0.571,      !- Field 11
    Until: 08:40,1.0,        !- Field 13
    Until: 09:00,1.0,        !- Field 15
    Until: 09:20,1.0,        !- Field 17
    Until: 09:40,1.0,        !- Field 19
    Until: 10:00,0.857,      !- Field 21
    Until: 10:20,0.714,      !- Field 23
    Until: 10:40,0.571,      !- Field 25
    Until: 11:00,0.571,      !- Field 27
    Until: 11:20,0.714,      !- Field 29
    Until: 11:40,0.857,      !- Field 31
    Until: 12:00,0.857,      !- Field 33
    Until: 12:20,0.857,      !- Field 35
    Until: 12:40,0.857,      !- Field 37
    Until: 13:00,0.714,      !- Field 39
    Until: 13:20,0.286,      !- Field 41
    Until: 13:40,0.0,        !- Field 43
    Until: 14:00,0.571,      !- Field 45
    Until: 14:20,0.857,      !- Field 47
    Until: 14:40,1.0,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.857,      !- Field 55
    Until: 16:00,0.857,      !- Field 57
    Until: 16:20,0.857,      !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.857,      !- Field 63
    Until: 17:20,0.714,      !- Field 65
    Until: 17:40,0.857,      !- Field 67
    Until: 18:00,0.571,      !- Field 69
    Until: 18:20,0.286,      !- Field 71
    Until: 18:40,0.286,      !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.286,      !- Field 98
    Until: 08:20,0.857,      !- Field 100
    Until: 08:40,0.714,      !- Field 102
    Until: 09:00,0.857,      !- Field 104
    Until: 09:20,0.857,      !- Field 106
    Until: 09:40,0.857,      !- Field 108
    Until: 10:00,0.857,      !- Field 110
    Until: 10:20,0.714,      !- Field 112
    Until: 10:40,0.714,      !- Field 114
    Until: 11:00,0.857,      !- Field 116
    Until: 11:20,1.0,        !- Field 118
    Until: 11:40,0.857,      !- Field 120
    Until: 12:00,0.857,      !- Field 122
    Until: 12:20,0.714,      !- Field 124
    Until: 12:40,0.571,      !- Field 126
    Until: 13:00,0.286,      !- Field 128
    Until: 13:20,0.571,      !- Field 130
    Until: 13:40,0.429,      !- Field 132
    Until: 14:00,0.286,      !- Field 134
    Until: 14:20,0.429,      !- Field 136
    Until: 14:40,0.857,      !- Field 138
    Until: 15:00,0.857,      !- Field 140
    Until: 15:20,0.857,      !- Field 142
    Until: 15:40,1.0,        !- Field 144
    Until: 16:00,0.857,      !- Field 146
    Until: 16:20,0.714,      !- Field 148
    Until: 16:40,0.571,      !- Field 150
    Until: 17:00,0.714,      !- <none>
    Until: 17:20,0.857,      !- <none>
    Until: 17:40,0.714,      !- <none>
    Until: 18:00,0.571,      !- <none>
    Until: 18:20,0.286,      !- <none>
    Until: 18:40,0.143,      !- <none>
    Until: 19:00,0.286,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.143,      !- <none>
    Until: 20:00,0.143,      !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.286,      !- <none>
    Until: 08:20,0.571,      !- <none>
    Until: 08:40,0.857,      !- <none>
    Until: 09:00,0.857,      !- <none>
    Until: 09:20,0.857,      !- <none>
    Until: 09:40,0.857,      !- <none>
    Until: 10:00,0.857,      !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,0.857,      !- <none>
    Until: 11:20,0.857,      !- <none>
    Until: 11:40,0.857,      !- <none>
    Until: 12:00,0.857,      !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,1.0,        !- <none>
    Until: 13:00,0.714,      !- <none>
    Until: 13:20,0.286,      !- <none>
    Until: 13:40,0.143,      !- <none>
    Until: 14:00,0.429,      !- <none>
    Until: 14:20,0.857,      !- <none>
    Until: 14:40,0.714,      !- <none>
    Until: 15:00,0.857,      !- <none>
    Until: 15:20,0.857,      !- <none>
    Until: 15:40,0.857,      !- <none>
    Until: 16:00,0.857,      !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,0.857,      !- <none>
    Until: 17:00,0.571,      !- <none>
    Until: 17:20,0.571,      !- <none>
    Until: 17:40,0.714,      !- <none>
    Until: 18:00,0.571,      !- <none>
    Until: 18:20,0.571,      !- <none>
    Until: 18:40,0.429,      !- <none>
    Until: 19:00,0.286,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.143,      !- <none>
    Until: 08:20,0.143,      !- <none>
    Until: 08:40,0.286,      !- <none>
    Until: 09:00,0.571,      !- <none>
    Until: 09:20,0.857,      !- <none>
    Until: 09:40,0.857,      !- <none>
    Until: 10:00,0.857,      !- <none>
    Until: 10:20,0.714,      !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,0.857,      !- <none>
    Until: 11:20,0.857,      !- <none>
    Until: 11:40,0.714,      !- <none>
    Until: 12:00,0.714,      !- <none>
    Until: 12:20,0.714,      !- <none>
    Until: 12:40,0.571,      !- <none>
    Until: 13:00,0.429,      !- <none>
    Until: 13:20,0.286,      !- <none>
    Until: 13:40,0.286,      !- <none>
    Until: 14:00,0.429,      !- <none>
    Until: 14:20,0.714,      !- <none>
    Until: 14:40,0.857,      !- <none>
    Until: 15:00,0.857,      !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,1.0,        !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,0.286,      !- <none>
    Until: 17:00,0.571,      !- <none>
    Until: 17:20,0.857,      !- <none>
    Until: 17:40,0.857,      !- <none>
    Until: 18:00,0.571,      !- <none>
    Until: 18:20,0.286,      !- <none>
    Until: 18:40,0.286,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.143,      !- <none>
    Until: 08:20,0.286,      !- <none>
    Until: 08:40,0.571,      !- <none>
    Until: 09:00,0.571,      !- <none>
    Until: 09:20,0.571,      !- <none>
    Until: 09:40,0.429,      !- <none>
    Until: 10:00,0.429,      !- <none>
    Until: 10:20,0.429,      !- <none>
    Until: 10:40,0.571,      !- <none>
    Until: 11:00,0.571,      !- <none>
    Until: 11:20,0.571,      !- <none>
    Until: 11:40,0.429,      !- <none>
    Until: 12:00,0.429,      !- <none>
    Until: 12:20,0.429,      !- <none>
    Until: 12:40,0.286,      !- <none>
    Until: 13:00,0.286,      !- <none>
    Until: 13:20,0.143,      !- <none>
    Until: 13:40,0.143,      !- <none>
    Until: 14:00,0.286,      !- <none>
    Until: 14:20,0.286,      !- <none>
    Until: 14:40,0.286,      !- <none>
    Until: 15:00,0.429,      !- <none>
    Until: 15:20,0.286,      !- <none>
    Until: 15:40,0.429,      !- <none>
    Until: 16:00,0.429,      !- <none>
    Until: 16:20,0.571,      !- <none>
    Until: 16:40,0.571,      !- <none>
    Until: 17:00,0.429,      !- <none>
    Until: 17:20,0.429,      !- <none>
    Until: 17:40,0.286,      !- <none>
    Until: 18:00,0.429,      !- <none>
    Until: 18:20,0.286,      !- <none>
    Until: 18:40,0.143,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.0,        !- <none>
    Until: 08:40,0.143,      !- <none>
    Until: 09:00,0.143,      !- <none>
    Until: 09:20,0.143,      !- <none>
    Until: 09:40,0.143,      !- <none>
    Until: 10:00,0.143,      !- <none>
    Until: 10:20,0.143,      !- <none>
    Until: 10:40,0.0,        !- <none>
    Until: 11:00,0.0,        !- <none>
    Until: 11:20,0.0,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Bot_1 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.4,        !- Field 9
    Until: 08:20,0.8,        !- Field 11
    Until: 08:40,1.0,        !- Field 13
    Until: 09:00,0.9,        !- Field 15
    Until: 09:20,0.8,        !- Field 17
    Until: 09:40,0.8,        !- Field 19
    Until: 10:00,0.8,        !- Field 21
    Until: 10:20,0.7,        !- Field 23
    Until: 10:40,0.8,        !- Field 25
    Until: 11:00,0.9,        !- Field 27
    Until: 11:20,1.0,        !- Field 29
    Until: 11:40,0.8,        !- Field 31
    Until: 12:00,0.8,        !- Field 33
    Until: 12:20,0.7,        !- Field 35
    Until: 12:40,0.6,        !- Field 37
    Until: 13:00,0.6,        !- Field 39
    Until: 13:20,0.6,        !- Field 41
    Until: 13:40,0.5,        !- Field 43
    Until: 14:00,0.4,        !- Field 45
    Until: 14:20,0.4,        !- Field 47
    Until: 14:40,0.9,        !- Field 49
    Until: 15:00,0.9,        !- Field 51
    Until: 15:20,0.9,        !- Field 53
    Until: 15:40,1.0,        !- Field 55
    Until: 16:00,1.0,        !- Field 57
    Until: 16:20,0.9,        !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.8,        !- Field 63
    Until: 17:20,0.7,        !- Field 65
    Until: 17:40,0.7,        !- Field 67
    Until: 18:00,0.8,        !- Field 69
    Until: 18:20,0.6,        !- Field 71
    Until: 18:40,0.2,        !- Field 73
    Until: 19:00,0.1,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.4,        !- Field 98
    Until: 08:20,0.8,        !- Field 100
    Until: 08:40,0.8,        !- Field 102
    Until: 09:00,0.9,        !- Field 104
    Until: 09:20,0.9,        !- Field 106
    Until: 09:40,0.9,        !- Field 108
    Until: 10:00,1.0,        !- Field 110
    Until: 10:20,1.0,        !- Field 112
    Until: 10:40,0.8,        !- Field 114
    Until: 11:00,0.8,        !- Field 116
    Until: 11:20,0.9,        !- Field 118
    Until: 11:40,1.0,        !- Field 120
    Until: 12:00,1.0,        !- Field 122
    Until: 12:20,0.8,        !- Field 124
    Until: 12:40,0.7,        !- Field 126
    Until: 13:00,0.6,        !- Field 128
    Until: 13:20,0.4,        !- Field 130
    Until: 13:40,0.2,        !- Field 132
    Until: 14:00,0.6,        !- Field 134
    Until: 14:20,0.6,        !- Field 136
    Until: 14:40,0.6,        !- Field 138
    Until: 15:00,0.7,        !- Field 140
    Until: 15:20,0.8,        !- Field 142
    Until: 15:40,1.0,        !- Field 144
    Until: 16:00,0.9,        !- Field 146
    Until: 16:20,0.8,        !- Field 148
    Until: 16:40,0.8,        !- Field 150
    Until: 17:00,0.8,        !- <none>
    Until: 17:20,0.6,        !- <none>
    Until: 17:40,0.7,        !- <none>
    Until: 18:00,0.6,        !- <none>
    Until: 18:20,0.3,        !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.1,        !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:20,0.4,        !- <none>
    Until: 08:40,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:20,0.8,        !- <none>
    Until: 09:40,0.8,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:20,0.8,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:20,0.8,        !- <none>
    Until: 11:40,0.8,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:20,0.6,        !- <none>
    Until: 12:40,0.6,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:20,0.4,        !- <none>
    Until: 13:40,0.5,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 14:20,0.9,        !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:20,0.7,        !- <none>
    Until: 15:40,0.8,        !- <none>
    Until: 16:00,0.8,        !- <none>
    Until: 16:20,0.8,        !- <none>
    Until: 16:40,0.8,        !- <none>
    Until: 17:00,0.8,        !- <none>
    Until: 17:20,0.8,        !- <none>
    Until: 17:40,0.8,        !- <none>
    Until: 18:00,0.8,        !- <none>
    Until: 18:20,0.6,        !- <none>
    Until: 18:40,0.5,        !- <none>
    Until: 19:00,0.2,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:20,0.3,        !- <none>
    Until: 08:40,0.5,        !- <none>
    Until: 09:00,0.6,        !- <none>
    Until: 09:20,0.5,        !- <none>
    Until: 09:40,0.9,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:20,0.8,        !- <none>
    Until: 10:40,0.7,        !- <none>
    Until: 11:00,0.8,        !- <none>
    Until: 11:20,0.8,        !- <none>
    Until: 11:40,0.7,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:20,0.9,        !- <none>
    Until: 12:40,0.8,        !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:20,0.4,        !- <none>
    Until: 13:40,0.2,        !- <none>
    Until: 14:00,0.5,        !- <none>
    Until: 14:20,0.8,        !- <none>
    Until: 14:40,0.9,        !- <none>
    Until: 15:00,0.9,        !- <none>
    Until: 15:20,0.9,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,1.0,        !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,0.8,        !- <none>
    Until: 17:20,0.6,        !- <none>
    Until: 17:40,0.4,        !- <none>
    Until: 18:00,0.6,        !- <none>
    Until: 18:20,0.6,        !- <none>
    Until: 18:40,0.2,        !- <none>
    Until: 19:00,0.1,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:20,0.4,        !- <none>
    Until: 08:40,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:20,0.5,        !- <none>
    Until: 09:40,0.5,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,0.4,        !- <none>
    Until: 10:40,0.4,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.4,        !- <none>
    Until: 12:00,0.2,        !- <none>
    Until: 12:20,0.1,        !- <none>
    Until: 12:40,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:20,0.2,        !- <none>
    Until: 13:40,0.2,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:20,0.4,        !- <none>
    Until: 14:40,0.4,        !- <none>
    Until: 15:00,0.4,        !- <none>
    Until: 15:20,0.4,        !- <none>
    Until: 15:40,0.4,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:20,0.5,        !- <none>
    Until: 16:40,0.5,        !- <none>
    Until: 17:00,0.5,        !- <none>
    Until: 17:20,0.4,        !- <none>
    Until: 17:40,0.4,        !- <none>
    Until: 18:00,0.4,        !- <none>
    Until: 18:20,0.3,        !- <none>
    Until: 18:40,0.2,        !- <none>
    Until: 19:00,0.1,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.1,        !- <none>
    Until: 08:40,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:20,0.1,        !- <none>
    Until: 09:40,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:20,0.1,        !- <none>
    Until: 10:40,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:20,0.1,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.1,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.1,        !- <none>
    Until: 13:40,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Bot_2 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.273,      !- Field 9
    Until: 08:20,0.545,      !- Field 11
    Until: 08:40,0.909,      !- Field 13
    Until: 09:00,0.909,      !- Field 15
    Until: 09:20,0.818,      !- Field 17
    Until: 09:40,0.636,      !- Field 19
    Until: 10:00,0.727,      !- Field 21
    Until: 10:20,0.909,      !- Field 23
    Until: 10:40,0.727,      !- Field 25
    Until: 11:00,0.727,      !- Field 27
    Until: 11:20,0.818,      !- Field 29
    Until: 11:40,0.818,      !- Field 31
    Until: 12:00,0.818,      !- Field 33
    Until: 12:20,0.818,      !- Field 35
    Until: 12:40,0.545,      !- Field 37
    Until: 13:00,0.364,      !- Field 39
    Until: 13:20,0.273,      !- Field 41
    Until: 13:40,0.364,      !- Field 43
    Until: 14:00,0.455,      !- Field 45
    Until: 14:20,0.727,      !- Field 47
    Until: 14:40,0.909,      !- Field 49
    Until: 15:00,0.909,      !- Field 51
    Until: 15:20,0.818,      !- Field 53
    Until: 15:40,0.818,      !- Field 55
    Until: 16:00,0.909,      !- Field 57
    Until: 16:20,0.909,      !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.909,      !- Field 63
    Until: 17:20,0.818,      !- Field 65
    Until: 17:40,0.727,      !- Field 67
    Until: 18:00,0.545,      !- Field 69
    Until: 18:20,0.364,      !- Field 71
    Until: 18:40,0.182,      !- Field 73
    Until: 19:00,0.091,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.182,      !- Field 96
    Until: 08:00,0.455,      !- Field 98
    Until: 08:20,0.727,      !- Field 100
    Until: 08:40,0.727,      !- Field 102
    Until: 09:00,0.909,      !- Field 104
    Until: 09:20,1.0,        !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,0.909,      !- Field 110
    Until: 10:20,0.818,      !- Field 112
    Until: 10:40,0.727,      !- Field 114
    Until: 11:00,0.727,      !- Field 116
    Until: 11:20,0.818,      !- Field 118
    Until: 11:40,0.909,      !- Field 120
    Until: 12:00,0.909,      !- Field 122
    Until: 12:20,0.909,      !- Field 124
    Until: 12:40,0.545,      !- Field 126
    Until: 13:00,0.545,      !- Field 128
    Until: 13:20,0.364,      !- Field 130
    Until: 13:40,0.364,      !- Field 132
    Until: 14:00,0.364,      !- Field 134
    Until: 14:20,0.545,      !- Field 136
    Until: 14:40,0.727,      !- Field 138
    Until: 15:00,0.818,      !- Field 140
    Until: 15:20,0.818,      !- Field 142
    Until: 15:40,0.909,      !- Field 144
    Until: 16:00,0.818,      !- Field 146
    Until: 16:20,0.727,      !- Field 148
    Until: 16:40,0.818,      !- Field 150
    Until: 17:00,0.818,      !- <none>
    Until: 17:20,0.818,      !- <none>
    Until: 17:40,0.727,      !- <none>
    Until: 18:00,0.545,      !- <none>
    Until: 18:20,0.273,      !- <none>
    Until: 18:40,0.091,      !- <none>
    Until: 19:00,0.091,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.182,      !- <none>
    Until: 08:00,0.364,      !- <none>
    Until: 08:20,0.636,      !- <none>
    Until: 08:40,0.909,      !- <none>
    Until: 09:00,0.909,      !- <none>
    Until: 09:20,0.818,      !- <none>
    Until: 09:40,0.818,      !- <none>
    Until: 10:00,0.909,      !- <none>
    Until: 10:20,0.909,      !- <none>
    Until: 10:40,0.909,      !- <none>
    Until: 11:00,0.727,      !- <none>
    Until: 11:20,0.455,      !- <none>
    Until: 11:40,0.636,      !- <none>
    Until: 12:00,0.818,      !- <none>
    Until: 12:20,0.818,      !- <none>
    Until: 12:40,0.364,      !- <none>
    Until: 13:00,0.364,      !- <none>
    Until: 13:20,0.455,      !- <none>
    Until: 13:40,0.545,      !- <none>
    Until: 14:00,0.909,      !- <none>
    Until: 14:20,0.909,      !- <none>
    Until: 14:40,0.727,      !- <none>
    Until: 15:00,0.727,      !- <none>
    Until: 15:20,0.818,      !- <none>
    Until: 15:40,0.818,      !- <none>
    Until: 16:00,0.818,      !- <none>
    Until: 16:20,0.818,      !- <none>
    Until: 16:40,0.818,      !- <none>
    Until: 17:00,0.727,      !- <none>
    Until: 17:20,0.636,      !- <none>
    Until: 17:40,0.909,      !- <none>
    Until: 18:00,0.727,      !- <none>
    Until: 18:20,0.727,      !- <none>
    Until: 18:40,0.545,      !- <none>
    Until: 19:00,0.364,      !- <none>
    Until: 19:20,0.182,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.182,      !- <none>
    Until: 08:00,0.364,      !- <none>
    Until: 08:20,0.545,      !- <none>
    Until: 08:40,0.545,      !- <none>
    Until: 09:00,0.727,      !- <none>
    Until: 09:20,0.818,      !- <none>
    Until: 09:40,0.818,      !- <none>
    Until: 10:00,0.909,      !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,0.909,      !- <none>
    Until: 11:00,0.909,      !- <none>
    Until: 11:20,0.818,      !- <none>
    Until: 11:40,0.909,      !- <none>
    Until: 12:00,0.909,      !- <none>
    Until: 12:20,0.909,      !- <none>
    Until: 12:40,0.455,      !- <none>
    Until: 13:00,0.273,      !- <none>
    Until: 13:20,0.364,      !- <none>
    Until: 13:40,0.364,      !- <none>
    Until: 14:00,0.909,      !- <none>
    Until: 14:20,0.909,      !- <none>
    Until: 14:40,0.727,      !- <none>
    Until: 15:00,0.636,      !- <none>
    Until: 15:20,0.545,      !- <none>
    Until: 15:40,0.636,      !- <none>
    Until: 16:00,0.727,      !- <none>
    Until: 16:20,0.818,      !- <none>
    Until: 16:40,0.818,      !- <none>
    Until: 17:00,0.818,      !- <none>
    Until: 17:20,0.818,      !- <none>
    Until: 17:40,0.818,      !- <none>
    Until: 18:00,0.727,      !- <none>
    Until: 18:20,0.545,      !- <none>
    Until: 18:40,0.182,      !- <none>
    Until: 19:00,0.091,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.091,      !- <none>
    Until: 08:20,0.273,      !- <none>
    Until: 08:40,0.455,      !- <none>
    Until: 09:00,0.455,      !- <none>
    Until: 09:20,0.364,      !- <none>
    Until: 09:40,0.455,      !- <none>
    Until: 10:00,0.455,      !- <none>
    Until: 10:20,0.545,      !- <none>
    Until: 10:40,0.545,      !- <none>
    Until: 11:00,0.545,      !- <none>
    Until: 11:20,0.545,      !- <none>
    Until: 11:40,0.364,      !- <none>
    Until: 12:00,0.364,      !- <none>
    Until: 12:20,0.364,      !- <none>
    Until: 12:40,0.273,      !- <none>
    Until: 13:00,0.182,      !- <none>
    Until: 13:20,0.273,      !- <none>
    Until: 13:40,0.364,      !- <none>
    Until: 14:00,0.364,      !- <none>
    Until: 14:20,0.364,      !- <none>
    Until: 14:40,0.364,      !- <none>
    Until: 15:00,0.364,      !- <none>
    Until: 15:20,0.364,      !- <none>
    Until: 15:40,0.364,      !- <none>
    Until: 16:00,0.455,      !- <none>
    Until: 16:20,0.455,      !- <none>
    Until: 16:40,0.545,      !- <none>
    Until: 17:00,0.455,      !- <none>
    Until: 17:20,0.364,      !- <none>
    Until: 17:40,0.273,      !- <none>
    Until: 18:00,0.273,      !- <none>
    Until: 18:20,0.273,      !- <none>
    Until: 18:40,0.182,      !- <none>
    Until: 19:00,0.091,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.091,      !- <none>
    Until: 08:40,0.182,      !- <none>
    Until: 09:00,0.182,      !- <none>
    Until: 09:20,0.182,      !- <none>
    Until: 09:40,0.182,      !- <none>
    Until: 10:00,0.182,      !- <none>
    Until: 10:20,0.091,      !- <none>
    Until: 10:40,0.091,      !- <none>
    Until: 11:00,0.182,      !- <none>
    Until: 11:20,0.182,      !- <none>
    Until: 11:40,0.091,      !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.091,      !- <none>
    Until: 13:00,0.091,      !- <none>
    Until: 13:20,0.091,      !- <none>
    Until: 13:40,0.091,      !- <none>
    Until: 14:00,0.091,      !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Bot_3 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.1,        !- Field 7
    Until: 08:00,0.2,        !- Field 9
    Until: 08:20,0.3,        !- Field 11
    Until: 08:40,0.8,        !- Field 13
    Until: 09:00,1.0,        !- Field 15
    Until: 09:20,1.0,        !- Field 17
    Until: 09:40,1.0,        !- Field 19
    Until: 10:00,0.8,        !- Field 21
    Until: 10:20,0.7,        !- Field 23
    Until: 10:40,0.5,        !- Field 25
    Until: 11:00,0.6,        !- Field 27
    Until: 11:20,0.7,        !- Field 29
    Until: 11:40,0.6,        !- Field 31
    Until: 12:00,0.6,        !- Field 33
    Until: 12:20,0.7,        !- Field 35
    Until: 12:40,0.7,        !- Field 37
    Until: 13:00,0.4,        !- Field 39
    Until: 13:20,0.2,        !- Field 41
    Until: 13:40,0.3,        !- Field 43
    Until: 14:00,0.4,        !- Field 45
    Until: 14:20,0.7,        !- Field 47
    Until: 14:40,0.9,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.9,        !- Field 55
    Until: 16:00,0.9,        !- Field 57
    Until: 16:20,0.9,        !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.8,        !- Field 63
    Until: 17:20,0.6,        !- Field 65
    Until: 17:40,0.6,        !- Field 67
    Until: 18:00,0.6,        !- Field 69
    Until: 18:20,0.6,        !- Field 71
    Until: 18:40,0.2,        !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.1,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.2,        !- Field 98
    Until: 08:20,0.6,        !- Field 100
    Until: 08:40,0.8,        !- Field 102
    Until: 09:00,0.9,        !- Field 104
    Until: 09:20,1.0,        !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,1.0,        !- Field 110
    Until: 10:20,0.9,        !- Field 112
    Until: 10:40,0.9,        !- Field 114
    Until: 11:00,0.8,        !- Field 116
    Until: 11:20,0.8,        !- Field 118
    Until: 11:40,0.8,        !- Field 120
    Until: 12:00,0.8,        !- Field 122
    Until: 12:20,0.9,        !- Field 124
    Until: 12:40,0.6,        !- Field 126
    Until: 13:00,0.2,        !- Field 128
    Until: 13:20,0.2,        !- Field 130
    Until: 13:40,0.4,        !- Field 132
    Until: 14:00,0.6,        !- Field 134
    Until: 14:20,0.6,        !- Field 136
    Until: 14:40,0.5,        !- Field 138
    Until: 15:00,0.6,        !- Field 140
    Until: 15:20,0.8,        !- Field 142
    Until: 15:40,0.9,        !- Field 144
    Until: 16:00,0.8,        !- Field 146
    Until: 16:20,0.8,        !- Field 148
    Until: 16:40,0.7,        !- Field 150
    Until: 17:00,0.8,        !- <none>
    Until: 17:20,0.8,        !- <none>
    Until: 17:40,0.8,        !- <none>
    Until: 18:00,0.6,        !- <none>
    Until: 18:20,0.5,        !- <none>
    Until: 18:40,0.2,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.1,        !- <none>
    Until: 19:40,0.1,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:20,0.8,        !- <none>
    Until: 08:40,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:20,0.7,        !- <none>
    Until: 09:40,0.7,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:20,0.8,        !- <none>
    Until: 10:40,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:20,0.9,        !- <none>
    Until: 11:40,0.8,        !- <none>
    Until: 12:00,0.9,        !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.9,        !- <none>
    Until: 13:00,0.8,        !- <none>
    Until: 13:20,0.8,        !- <none>
    Until: 13:40,0.5,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:20,0.4,        !- <none>
    Until: 14:40,0.8,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:20,0.9,        !- <none>
    Until: 15:40,0.9,        !- <none>
    Until: 16:00,0.8,        !- <none>
    Until: 16:20,0.8,        !- <none>
    Until: 16:40,0.8,        !- <none>
    Until: 17:00,0.8,        !- <none>
    Until: 17:20,0.8,        !- <none>
    Until: 17:40,0.6,        !- <none>
    Until: 18:00,0.6,        !- <none>
    Until: 18:20,0.6,        !- <none>
    Until: 18:40,0.4,        !- <none>
    Until: 19:00,0.2,        !- <none>
    Until: 19:20,0.1,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:20,0.7,        !- <none>
    Until: 08:40,0.9,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:20,0.8,        !- <none>
    Until: 09:40,0.6,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:20,0.9,        !- <none>
    Until: 10:40,0.9,        !- <none>
    Until: 11:00,0.9,        !- <none>
    Until: 11:20,0.9,        !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,1.0,        !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.9,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:20,0.2,        !- <none>
    Until: 13:40,0.6,        !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:20,0.9,        !- <none>
    Until: 14:40,0.9,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:20,0.8,        !- <none>
    Until: 15:40,0.8,        !- <none>
    Until: 16:00,0.9,        !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,0.9,        !- <none>
    Until: 18:00,0.8,        !- <none>
    Until: 18:20,0.6,        !- <none>
    Until: 18:40,0.2,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:20,0.4,        !- <none>
    Until: 08:40,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:20,0.4,        !- <none>
    Until: 09:40,0.4,        !- <none>
    Until: 10:00,0.4,        !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.5,        !- <none>
    Until: 11:00,0.5,        !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:20,0.4,        !- <none>
    Until: 12:40,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:20,0.4,        !- <none>
    Until: 13:40,0.3,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:20,0.4,        !- <none>
    Until: 14:40,0.2,        !- <none>
    Until: 15:00,0.3,        !- <none>
    Until: 15:20,0.4,        !- <none>
    Until: 15:40,0.4,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:20,0.5,        !- <none>
    Until: 16:40,0.5,        !- <none>
    Until: 17:00,0.5,        !- <none>
    Until: 17:20,0.4,        !- <none>
    Until: 17:40,0.4,        !- <none>
    Until: 18:00,0.4,        !- <none>
    Until: 18:20,0.3,        !- <none>
    Until: 18:40,0.1,        !- <none>
    Until: 19:00,0.1,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.1,        !- <none>
    Until: 08:40,0.2,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:20,0.2,        !- <none>
    Until: 09:40,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:20,0.1,        !- <none>
    Until: 10:40,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:20,0.1,        !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.1,        !- <none>
    Until: 13:20,0.1,        !- <none>
    Until: 13:40,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Mid_1 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.6,        !- Field 9
    Until: 08:20,0.8,        !- Field 11
    Until: 08:40,0.9,        !- Field 13
    Until: 09:00,0.9,        !- Field 15
    Until: 09:20,0.9,        !- Field 17
    Until: 09:40,0.9,        !- Field 19
    Until: 10:00,0.8,        !- Field 21
    Until: 10:20,0.8,        !- Field 23
    Until: 10:40,0.7,        !- Field 25
    Until: 11:00,0.8,        !- Field 27
    Until: 11:20,0.9,        !- Field 29
    Until: 11:40,1.0,        !- Field 31
    Until: 12:00,0.9,        !- Field 33
    Until: 12:20,0.8,        !- Field 35
    Until: 12:40,0.4,        !- Field 37
    Until: 13:00,0.4,        !- Field 39
    Until: 13:20,0.2,        !- Field 41
    Until: 13:40,0.3,        !- Field 43
    Until: 14:00,0.6,        !- Field 45
    Until: 14:20,0.8,        !- Field 47
    Until: 14:40,0.9,        !- Field 49
    Until: 15:00,0.9,        !- Field 51
    Until: 15:20,0.9,        !- Field 53
    Until: 15:40,0.9,        !- Field 55
    Until: 16:00,0.8,        !- Field 57
    Until: 16:20,0.8,        !- Field 59
    Until: 16:40,0.9,        !- Field 61
    Until: 17:00,1.0,        !- Field 63
    Until: 17:20,1.0,        !- Field 65
    Until: 17:40,0.8,        !- Field 67
    Until: 18:00,0.7,        !- Field 69
    Until: 18:20,0.4,        !- Field 71
    Until: 18:40,0.3,        !- Field 73
    Until: 19:00,0.2,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.2,        !- Field 98
    Until: 08:20,0.6,        !- Field 100
    Until: 08:40,0.7,        !- Field 102
    Until: 09:00,0.8,        !- Field 104
    Until: 09:20,0.9,        !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,0.9,        !- Field 110
    Until: 10:20,0.8,        !- Field 112
    Until: 10:40,0.5,        !- Field 114
    Until: 11:00,0.6,        !- Field 116
    Until: 11:20,0.8,        !- Field 118
    Until: 11:40,1.0,        !- Field 120
    Until: 12:00,1.0,        !- Field 122
    Until: 12:20,1.0,        !- Field 124
    Until: 12:40,0.4,        !- Field 126
    Until: 13:00,0.4,        !- Field 128
    Until: 13:20,0.4,        !- Field 130
    Until: 13:40,0.3,        !- Field 132
    Until: 14:00,0.4,        !- Field 134
    Until: 14:20,0.8,        !- Field 136
    Until: 14:40,0.7,        !- Field 138
    Until: 15:00,0.8,        !- Field 140
    Until: 15:20,0.9,        !- Field 142
    Until: 15:40,0.9,        !- Field 144
    Until: 16:00,0.8,        !- Field 146
    Until: 16:20,0.7,        !- Field 148
    Until: 16:40,0.8,        !- Field 150
    Until: 17:00,0.7,        !- <none>
    Until: 17:20,0.6,        !- <none>
    Until: 17:40,0.8,        !- <none>
    Until: 18:00,0.7,        !- <none>
    Until: 18:20,0.7,        !- <none>
    Until: 18:40,0.4,        !- <none>
    Until: 19:00,0.2,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.3,        !- <none>
    Until: 08:20,0.8,        !- <none>
    Until: 08:40,0.9,        !- <none>
    Until: 09:00,0.9,        !- <none>
    Until: 09:20,0.9,        !- <none>
    Until: 09:40,0.9,        !- <none>
    Until: 10:00,1.0,        !- <none>
    Until: 10:20,1.0,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,0.9,        !- <none>
    Until: 11:40,0.8,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:20,0.9,        !- <none>
    Until: 12:40,0.8,        !- <none>
    Until: 13:00,0.6,        !- <none>
    Until: 13:20,0.4,        !- <none>
    Until: 13:40,0.2,        !- <none>
    Until: 14:00,0.4,        !- <none>
    Until: 14:20,0.8,        !- <none>
    Until: 14:40,0.8,        !- <none>
    Until: 15:00,0.9,        !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,1.0,        !- <none>
    Until: 16:20,0.9,        !- <none>
    Until: 16:40,0.7,        !- <none>
    Until: 17:00,0.7,        !- <none>
    Until: 17:20,0.7,        !- <none>
    Until: 17:40,0.6,        !- <none>
    Until: 18:00,0.7,        !- <none>
    Until: 18:20,0.7,        !- <none>
    Until: 18:40,0.3,        !- <none>
    Until: 19:00,0.4,        !- <none>
    Until: 19:20,0.3,        !- <none>
    Until: 19:40,0.1,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.1,        !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:20,0.5,        !- <none>
    Until: 08:40,0.7,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:20,0.9,        !- <none>
    Until: 09:40,0.9,        !- <none>
    Until: 10:00,0.9,        !- <none>
    Until: 10:20,0.9,        !- <none>
    Until: 10:40,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:20,0.7,        !- <none>
    Until: 11:40,0.9,        !- <none>
    Until: 12:00,1.0,        !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.6,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:20,0.6,        !- <none>
    Until: 13:40,0.4,        !- <none>
    Until: 14:00,0.7,        !- <none>
    Until: 14:20,0.8,        !- <none>
    Until: 14:40,0.8,        !- <none>
    Until: 15:00,0.8,        !- <none>
    Until: 15:20,0.9,        !- <none>
    Until: 15:40,0.8,        !- <none>
    Until: 16:00,0.9,        !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,0.8,        !- <none>
    Until: 18:00,0.7,        !- <none>
    Until: 18:20,0.6,        !- <none>
    Until: 18:40,0.6,        !- <none>
    Until: 19:00,0.4,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.1,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:20,0.3,        !- <none>
    Until: 08:40,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:20,0.4,        !- <none>
    Until: 09:40,0.4,        !- <none>
    Until: 10:00,0.5,        !- <none>
    Until: 10:20,0.5,        !- <none>
    Until: 10:40,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:20,0.4,        !- <none>
    Until: 11:40,0.4,        !- <none>
    Until: 12:00,0.4,        !- <none>
    Until: 12:20,0.4,        !- <none>
    Until: 12:40,0.3,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:20,0.1,        !- <none>
    Until: 13:40,0.1,        !- <none>
    Until: 14:00,0.3,        !- <none>
    Until: 14:20,0.4,        !- <none>
    Until: 14:40,0.4,        !- <none>
    Until: 15:00,0.4,        !- <none>
    Until: 15:20,0.4,        !- <none>
    Until: 15:40,0.4,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:20,0.4,        !- <none>
    Until: 16:40,0.4,        !- <none>
    Until: 17:00,0.4,        !- <none>
    Until: 17:20,0.4,        !- <none>
    Until: 17:40,0.4,        !- <none>
    Until: 18:00,0.3,        !- <none>
    Until: 18:20,0.4,        !- <none>
    Until: 18:40,0.2,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.1,        !- <none>
    Until: 08:40,0.1,        !- <none>
    Until: 09:00,0.2,        !- <none>
    Until: 09:20,0.2,        !- <none>
    Until: 09:40,0.2,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:20,0.1,        !- <none>
    Until: 10:40,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:20,0.1,        !- <none>
    Until: 11:40,0.1,        !- <none>
    Until: 12:00,0.1,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.1,        !- <none>
    Until: 13:40,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Mid_2 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.091,      !- Field 7
    Until: 08:00,0.364,      !- Field 9
    Until: 08:20,0.727,      !- Field 11
    Until: 08:40,0.909,      !- Field 13
    Until: 09:00,1.0,        !- Field 15
    Until: 09:20,1.0,        !- Field 17
    Until: 09:40,0.909,      !- Field 19
    Until: 10:00,0.818,      !- Field 21
    Until: 10:20,0.727,      !- Field 23
    Until: 10:40,0.545,      !- Field 25
    Until: 11:00,0.636,      !- Field 27
    Until: 11:20,0.727,      !- Field 29
    Until: 11:40,0.727,      !- Field 31
    Until: 12:00,0.727,      !- Field 33
    Until: 12:20,0.727,      !- Field 35
    Until: 12:40,0.727,      !- Field 37
    Until: 13:00,0.545,      !- Field 39
    Until: 13:20,0.364,      !- Field 41
    Until: 13:40,0.182,      !- Field 43
    Until: 14:00,0.455,      !- Field 45
    Until: 14:20,0.818,      !- Field 47
    Until: 14:40,0.909,      !- Field 49
    Until: 15:00,0.909,      !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.909,      !- Field 55
    Until: 16:00,0.909,      !- Field 57
    Until: 16:20,0.818,      !- Field 59
    Until: 16:40,0.727,      !- Field 61
    Until: 17:00,0.636,      !- Field 63
    Until: 17:20,0.545,      !- Field 65
    Until: 17:40,0.727,      !- Field 67
    Until: 18:00,0.545,      !- Field 69
    Until: 18:20,0.364,      !- Field 71
    Until: 18:40,0.364,      !- Field 73
    Until: 19:00,0.182,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.182,      !- Field 98
    Until: 08:20,0.727,      !- Field 100
    Until: 08:40,0.909,      !- Field 102
    Until: 09:00,0.909,      !- Field 104
    Until: 09:20,0.909,      !- Field 106
    Until: 09:40,0.909,      !- Field 108
    Until: 10:00,0.909,      !- Field 110
    Until: 10:20,1.0,        !- Field 112
    Until: 10:40,1.0,        !- Field 114
    Until: 11:00,0.909,      !- Field 116
    Until: 11:20,0.727,      !- Field 118
    Until: 11:40,0.727,      !- Field 120
    Until: 12:00,0.727,      !- Field 122
    Until: 12:20,0.636,      !- Field 124
    Until: 12:40,0.545,      !- Field 126
    Until: 13:00,0.364,      !- Field 128
    Until: 13:20,0.182,      !- Field 130
    Until: 13:40,0.364,      !- Field 132
    Until: 14:00,0.545,      !- Field 134
    Until: 14:20,0.545,      !- Field 136
    Until: 14:40,0.636,      !- Field 138
    Until: 15:00,0.818,      !- Field 140
    Until: 15:20,1.0,        !- Field 142
    Until: 15:40,1.0,        !- Field 144
    Until: 16:00,0.727,      !- Field 146
    Until: 16:20,0.545,      !- Field 148
    Until: 16:40,0.818,      !- Field 150
    Until: 17:00,0.727,      !- <none>
    Until: 17:20,0.727,      !- <none>
    Until: 17:40,0.727,      !- <none>
    Until: 18:00,0.545,      !- <none>
    Until: 18:20,0.364,      !- <none>
    Until: 18:40,0.273,      !- <none>
    Until: 19:00,0.273,      !- <none>
    Until: 19:20,0.182,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.182,      !- <none>
    Until: 08:20,0.545,      !- <none>
    Until: 08:40,0.545,      !- <none>
    Until: 09:00,0.545,      !- <none>
    Until: 09:20,0.636,      !- <none>
    Until: 09:40,0.545,      !- <none>
    Until: 10:00,0.727,      !- <none>
    Until: 10:20,0.818,      !- <none>
    Until: 10:40,0.909,      !- <none>
    Until: 11:00,0.909,      !- <none>
    Until: 11:20,0.818,      !- <none>
    Until: 11:40,0.818,      !- <none>
    Until: 12:00,0.727,      !- <none>
    Until: 12:20,0.636,      !- <none>
    Until: 12:40,0.636,      !- <none>
    Until: 13:00,0.455,      !- <none>
    Until: 13:20,0.182,      !- <none>
    Until: 13:40,0.364,      !- <none>
    Until: 14:00,0.545,      !- <none>
    Until: 14:20,0.727,      !- <none>
    Until: 14:40,0.545,      !- <none>
    Until: 15:00,0.545,      !- <none>
    Until: 15:20,0.455,      !- <none>
    Until: 15:40,0.727,      !- <none>
    Until: 16:00,0.727,      !- <none>
    Until: 16:20,0.818,      !- <none>
    Until: 16:40,0.727,      !- <none>
    Until: 17:00,0.818,      !- <none>
    Until: 17:20,0.909,      !- <none>
    Until: 17:40,0.818,      !- <none>
    Until: 18:00,0.727,      !- <none>
    Until: 18:20,0.364,      !- <none>
    Until: 18:40,0.273,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.091,      !- <none>
    Until: 08:00,0.364,      !- <none>
    Until: 08:20,0.545,      !- <none>
    Until: 08:40,0.545,      !- <none>
    Until: 09:00,0.727,      !- <none>
    Until: 09:20,0.909,      !- <none>
    Until: 09:40,0.909,      !- <none>
    Until: 10:00,0.909,      !- <none>
    Until: 10:20,0.909,      !- <none>
    Until: 10:40,0.818,      !- <none>
    Until: 11:00,0.727,      !- <none>
    Until: 11:20,0.636,      !- <none>
    Until: 11:40,0.818,      !- <none>
    Until: 12:00,0.818,      !- <none>
    Until: 12:20,0.818,      !- <none>
    Until: 12:40,0.727,      !- <none>
    Until: 13:00,0.818,      !- <none>
    Until: 13:20,0.727,      !- <none>
    Until: 13:40,0.364,      !- <none>
    Until: 14:00,0.364,      !- <none>
    Until: 14:20,0.545,      !- <none>
    Until: 14:40,0.909,      !- <none>
    Until: 15:00,0.818,      !- <none>
    Until: 15:20,0.727,      !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.909,      !- <none>
    Until: 16:20,0.909,      !- <none>
    Until: 16:40,0.727,      !- <none>
    Until: 17:00,0.727,      !- <none>
    Until: 17:20,0.727,      !- <none>
    Until: 17:40,0.727,      !- <none>
    Until: 18:00,0.727,      !- <none>
    Until: 18:20,0.545,      !- <none>
    Until: 18:40,0.364,      !- <none>
    Until: 19:00,0.273,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.182,      !- <none>
    Until: 08:20,0.364,      !- <none>
    Until: 08:40,0.545,      !- <none>
    Until: 09:00,0.545,      !- <none>
    Until: 09:20,0.545,      !- <none>
    Until: 09:40,0.545,      !- <none>
    Until: 10:00,0.455,      !- <none>
    Until: 10:20,0.364,      !- <none>
    Until: 10:40,0.364,      !- <none>
    Until: 11:00,0.455,      !- <none>
    Until: 11:20,0.455,      !- <none>
    Until: 11:40,0.273,      !- <none>
    Until: 12:00,0.273,      !- <none>
    Until: 12:20,0.364,      !- <none>
    Until: 12:40,0.455,      !- <none>
    Until: 13:00,0.364,      !- <none>
    Until: 13:20,0.273,      !- <none>
    Until: 13:40,0.182,      !- <none>
    Until: 14:00,0.182,      !- <none>
    Until: 14:20,0.273,      !- <none>
    Until: 14:40,0.364,      !- <none>
    Until: 15:00,0.364,      !- <none>
    Until: 15:20,0.364,      !- <none>
    Until: 15:40,0.455,      !- <none>
    Until: 16:00,0.455,      !- <none>
    Until: 16:20,0.455,      !- <none>
    Until: 16:40,0.455,      !- <none>
    Until: 17:00,0.455,      !- <none>
    Until: 17:20,0.455,      !- <none>
    Until: 17:40,0.364,      !- <none>
    Until: 18:00,0.364,      !- <none>
    Until: 18:20,0.273,      !- <none>
    Until: 18:40,0.091,      !- <none>
    Until: 19:00,0.091,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.091,      !- <none>
    Until: 08:20,0.182,      !- <none>
    Until: 08:40,0.182,      !- <none>
    Until: 09:00,0.091,      !- <none>
    Until: 09:20,0.091,      !- <none>
    Until: 09:40,0.091,      !- <none>
    Until: 10:00,0.091,      !- <none>
    Until: 10:20,0.182,      !- <none>
    Until: 10:40,0.091,      !- <none>
    Until: 11:00,0.182,      !- <none>
    Until: 11:20,0.182,      !- <none>
    Until: 11:40,0.091,      !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.091,      !- <none>
    Until: 12:40,0.091,      !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Mid_3 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.444,      !- Field 9
    Until: 08:20,0.889,      !- Field 11
    Until: 08:40,1.0,        !- Field 13
    Until: 09:00,0.889,      !- Field 15
    Until: 09:20,0.889,      !- Field 17
    Until: 09:40,0.889,      !- Field 19
    Until: 10:00,0.889,      !- Field 21
    Until: 10:20,0.778,      !- Field 23
    Until: 10:40,0.667,      !- Field 25
    Until: 11:00,0.778,      !- Field 27
    Until: 11:20,0.889,      !- Field 29
    Until: 11:40,0.778,      !- Field 31
    Until: 12:00,0.778,      !- Field 33
    Until: 12:20,0.778,      !- Field 35
    Until: 12:40,0.667,      !- Field 37
    Until: 13:00,0.444,      !- Field 39
    Until: 13:20,0.222,      !- Field 41
    Until: 13:40,0.333,      !- Field 43
    Until: 14:00,0.444,      !- Field 45
    Until: 14:20,0.778,      !- Field 47
    Until: 14:40,1.0,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.778,      !- Field 55
    Until: 16:00,0.778,      !- Field 57
    Until: 16:20,0.778,      !- Field 59
    Until: 16:40,0.889,      !- Field 61
    Until: 17:00,0.889,      !- Field 63
    Until: 17:20,0.778,      !- Field 65
    Until: 17:40,0.889,      !- Field 67
    Until: 18:00,0.778,      !- Field 69
    Until: 18:20,0.444,      !- Field 71
    Until: 18:40,0.222,      !- Field 73
    Until: 19:00,0.222,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.222,      !- Field 98
    Until: 08:20,0.667,      !- Field 100
    Until: 08:40,0.778,      !- Field 102
    Until: 09:00,0.889,      !- Field 104
    Until: 09:20,0.889,      !- Field 106
    Until: 09:40,0.889,      !- Field 108
    Until: 10:00,0.889,      !- Field 110
    Until: 10:20,0.889,      !- Field 112
    Until: 10:40,1.0,        !- Field 114
    Until: 11:00,0.889,      !- Field 116
    Until: 11:20,0.889,      !- Field 118
    Until: 11:40,0.889,      !- Field 120
    Until: 12:00,0.889,      !- Field 122
    Until: 12:20,0.889,      !- Field 124
    Until: 12:40,0.667,      !- Field 126
    Until: 13:00,0.444,      !- Field 128
    Until: 13:20,0.333,      !- Field 130
    Until: 13:40,0.222,      !- Field 132
    Until: 14:00,0.444,      !- Field 134
    Until: 14:20,0.667,      !- Field 136
    Until: 14:40,0.667,      !- Field 138
    Until: 15:00,0.778,      !- Field 140
    Until: 15:20,0.778,      !- Field 142
    Until: 15:40,0.889,      !- Field 144
    Until: 16:00,0.889,      !- Field 146
    Until: 16:20,0.889,      !- Field 148
    Until: 16:40,0.778,      !- Field 150
    Until: 17:00,0.556,      !- <none>
    Until: 17:20,0.333,      !- <none>
    Until: 17:40,0.222,      !- <none>
    Until: 18:00,0.222,      !- <none>
    Until: 18:20,0.222,      !- <none>
    Until: 18:40,0.0,        !- <none>
    Until: 19:00,0.222,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.111,      !- <none>
    Until: 08:00,0.444,      !- <none>
    Until: 08:20,0.889,      !- <none>
    Until: 08:40,0.889,      !- <none>
    Until: 09:00,0.889,      !- <none>
    Until: 09:20,0.778,      !- <none>
    Until: 09:40,0.444,      !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.778,      !- <none>
    Until: 10:40,0.889,      !- <none>
    Until: 11:00,0.889,      !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,0.889,      !- <none>
    Until: 12:00,0.889,      !- <none>
    Until: 12:20,0.778,      !- <none>
    Until: 12:40,0.667,      !- <none>
    Until: 13:00,0.333,      !- <none>
    Until: 13:20,0.111,      !- <none>
    Until: 13:40,0.556,      !- <none>
    Until: 14:00,0.889,      !- <none>
    Until: 14:20,1.0,        !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,1.0,        !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,0.889,      !- <none>
    Until: 16:00,0.889,      !- <none>
    Until: 16:20,0.778,      !- <none>
    Until: 16:40,0.444,      !- <none>
    Until: 17:00,0.444,      !- <none>
    Until: 17:20,0.556,      !- <none>
    Until: 17:40,0.667,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.556,      !- <none>
    Until: 18:40,0.444,      !- <none>
    Until: 19:00,0.333,      !- <none>
    Until: 19:20,0.222,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.111,      !- <none>
    Until: 08:00,0.222,      !- <none>
    Until: 08:20,0.333,      !- <none>
    Until: 08:40,0.778,      !- <none>
    Until: 09:00,0.778,      !- <none>
    Until: 09:20,0.889,      !- <none>
    Until: 09:40,0.778,      !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.667,      !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,0.889,      !- <none>
    Until: 11:20,0.889,      !- <none>
    Until: 11:40,0.778,      !- <none>
    Until: 12:00,0.889,      !- <none>
    Until: 12:20,0.778,      !- <none>
    Until: 12:40,0.556,      !- <none>
    Until: 13:00,0.667,      !- <none>
    Until: 13:20,0.667,      !- <none>
    Until: 13:40,0.222,      !- <none>
    Until: 14:00,0.222,      !- <none>
    Until: 14:20,0.444,      !- <none>
    Until: 14:40,0.667,      !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,0.556,      !- <none>
    Until: 15:40,0.667,      !- <none>
    Until: 16:00,0.778,      !- <none>
    Until: 16:20,0.889,      !- <none>
    Until: 16:40,0.778,      !- <none>
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.667,      !- <none>
    Until: 17:40,0.556,      !- <none>
    Until: 18:00,0.556,      !- <none>
    Until: 18:20,0.444,      !- <none>
    Until: 18:40,0.444,      !- <none>
    Until: 19:00,0.222,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.111,      !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.444,      !- <none>
    Until: 08:40,0.222,      !- <none>
    Until: 09:00,0.333,      !- <none>
    Until: 09:20,0.333,      !- <none>
    Until: 09:40,0.444,      !- <none>
    Until: 10:00,0.444,      !- <none>
    Until: 10:20,0.444,      !- <none>
    Until: 10:40,0.444,      !- <none>
    Until: 11:00,0.444,      !- <none>
    Until: 11:20,0.444,      !- <none>
    Until: 11:40,0.444,      !- <none>
    Until: 12:00,0.333,      !- <none>
    Until: 12:20,0.222,      !- <none>
    Until: 12:40,0.444,      !- <none>
    Until: 13:00,0.222,      !- <none>
    Until: 13:20,0.222,      !- <none>
    Until: 13:40,0.333,      !- <none>
    Until: 14:00,0.444,      !- <none>
    Until: 14:20,0.444,      !- <none>
    Until: 14:40,0.333,      !- <none>
    Until: 15:00,0.333,      !- <none>
    Until: 15:20,0.333,      !- <none>
    Until: 15:40,0.444,      !- <none>
    Until: 16:00,0.444,      !- <none>
    Until: 16:20,0.444,      !- <none>
    Until: 16:40,0.444,      !- <none>
    Until: 17:00,0.333,      !- <none>
    Until: 17:20,0.333,      !- <none>
    Until: 17:40,0.222,      !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.444,      !- <none>
    Until: 18:40,0.222,      !- <none>
    Until: 19:00,0.111,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.111,      !- <none>
    Until: 08:40,0.111,      !- <none>
    Until: 09:00,0.111,      !- <none>
    Until: 09:20,0.111,      !- <none>
    Until: 09:40,0.111,      !- <none>
    Until: 10:00,0.111,      !- <none>
    Until: 10:20,0.111,      !- <none>
    Until: 10:40,0.111,      !- <none>
    Until: 11:00,0.111,      !- <none>
    Until: 11:20,0.111,      !- <none>
    Until: 11:40,0.111,      !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.111,      !- <none>
    Until: 13:20,0.111,      !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Mid_4 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.222,      !- Field 9
    Until: 08:20,0.889,      !- Field 11
    Until: 08:40,0.889,      !- Field 13
    Until: 09:00,0.889,      !- Field 15
    Until: 09:20,1.0,        !- Field 17
    Until: 09:40,0.889,      !- Field 19
    Until: 10:00,0.889,      !- Field 21
    Until: 10:20,0.778,      !- Field 23
    Until: 10:40,0.667,      !- Field 25
    Until: 11:00,0.667,      !- Field 27
    Until: 11:20,0.778,      !- Field 29
    Until: 11:40,0.778,      !- Field 31
    Until: 12:00,0.889,      !- Field 33
    Until: 12:20,0.889,      !- Field 35
    Until: 12:40,0.667,      !- Field 37
    Until: 13:00,0.444,      !- Field 39
    Until: 13:20,0.444,      !- Field 41
    Until: 13:40,0.333,      !- Field 43
    Until: 14:00,0.667,      !- Field 45
    Until: 14:20,0.778,      !- Field 47
    Until: 14:40,0.889,      !- Field 49
    Until: 15:00,0.889,      !- Field 51
    Until: 15:20,0.778,      !- Field 53
    Until: 15:40,0.778,      !- Field 55
    Until: 16:00,0.667,      !- Field 57
    Until: 16:20,0.556,      !- Field 59
    Until: 16:40,0.889,      !- Field 61
    Until: 17:00,0.889,      !- Field 63
    Until: 17:20,0.778,      !- Field 65
    Until: 17:40,0.444,      !- Field 67
    Until: 18:00,0.333,      !- Field 69
    Until: 18:20,0.222,      !- Field 71
    Until: 18:40,0.222,      !- Field 73
    Until: 19:00,0.111,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.222,      !- Field 96
    Until: 08:00,0.667,      !- Field 98
    Until: 08:20,0.889,      !- Field 100
    Until: 08:40,0.778,      !- Field 102
    Until: 09:00,0.778,      !- Field 104
    Until: 09:20,0.778,      !- Field 106
    Until: 09:40,0.778,      !- Field 108
    Until: 10:00,0.889,      !- Field 110
    Until: 10:20,1.0,        !- Field 112
    Until: 10:40,0.889,      !- Field 114
    Until: 11:00,0.889,      !- Field 116
    Until: 11:20,0.889,      !- Field 118
    Until: 11:40,0.889,      !- Field 120
    Until: 12:00,0.889,      !- Field 122
    Until: 12:20,0.889,      !- Field 124
    Until: 12:40,0.667,      !- Field 126
    Until: 13:00,0.444,      !- Field 128
    Until: 13:20,0.444,      !- Field 130
    Until: 13:40,0.667,      !- Field 132
    Until: 14:00,0.667,      !- Field 134
    Until: 14:20,0.778,      !- Field 136
    Until: 14:40,0.667,      !- Field 138
    Until: 15:00,0.667,      !- Field 140
    Until: 15:20,0.667,      !- Field 142
    Until: 15:40,1.0,        !- Field 144
    Until: 16:00,0.778,      !- Field 146
    Until: 16:20,0.556,      !- Field 148
    Until: 16:40,0.556,      !- Field 150
    Until: 17:00,0.556,      !- <none>
    Until: 17:20,0.556,      !- <none>
    Until: 17:40,0.667,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.444,      !- <none>
    Until: 18:40,0.111,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.111,      !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.444,      !- <none>
    Until: 08:40,0.889,      !- <none>
    Until: 09:00,0.778,      !- <none>
    Until: 09:20,0.667,      !- <none>
    Until: 09:40,0.556,      !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.667,      !- <none>
    Until: 10:40,0.778,      !- <none>
    Until: 11:00,0.889,      !- <none>
    Until: 11:20,0.889,      !- <none>
    Until: 11:40,0.889,      !- <none>
    Until: 12:00,0.889,      !- <none>
    Until: 12:20,0.778,      !- <none>
    Until: 12:40,0.667,      !- <none>
    Until: 13:00,0.556,      !- <none>
    Until: 13:20,0.444,      !- <none>
    Until: 13:40,0.444,      !- <none>
    Until: 14:00,0.667,      !- <none>
    Until: 14:20,0.889,      !- <none>
    Until: 14:40,0.889,      !- <none>
    Until: 15:00,0.889,      !- <none>
    Until: 15:20,0.889,      !- <none>
    Until: 15:40,0.667,      !- <none>
    Until: 16:00,0.667,      !- <none>
    Until: 16:20,0.778,      !- <none>
    Until: 16:40,0.778,      !- <none>
    Until: 17:00,0.778,      !- <none>
    Until: 17:20,0.778,      !- <none>
    Until: 17:40,0.778,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.556,      !- <none>
    Until: 18:40,0.222,      !- <none>
    Until: 19:00,0.222,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.222,      !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.556,      !- <none>
    Until: 08:40,0.667,      !- <none>
    Until: 09:00,0.778,      !- <none>
    Until: 09:20,0.778,      !- <none>
    Until: 09:40,0.889,      !- <none>
    Until: 10:00,0.889,      !- <none>
    Until: 10:20,0.778,      !- <none>
    Until: 10:40,0.778,      !- <none>
    Until: 11:00,0.778,      !- <none>
    Until: 11:20,0.778,      !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,1.0,        !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.778,      !- <none>
    Until: 13:00,0.556,      !- <none>
    Until: 13:20,0.444,      !- <none>
    Until: 13:40,0.444,      !- <none>
    Until: 14:00,0.444,      !- <none>
    Until: 14:20,0.667,      !- <none>
    Until: 14:40,0.444,      !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.889,      !- <none>
    Until: 16:20,0.889,      !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,1.0,        !- <none>
    Until: 17:40,0.778,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.556,      !- <none>
    Until: 18:40,0.222,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.222,      !- <none>
    Until: 08:20,0.222,      !- <none>
    Until: 08:40,0.444,      !- <none>
    Until: 09:00,0.444,      !- <none>
    Until: 09:20,0.444,      !- <none>
    Until: 09:40,0.444,      !- <none>
    Until: 10:00,0.444,      !- <none>
    Until: 10:20,0.444,      !- <none>
    Until: 10:40,0.444,      !- <none>
    Until: 11:00,0.444,      !- <none>
    Until: 11:20,0.444,      !- <none>
    Until: 11:40,0.444,      !- <none>
    Until: 12:00,0.444,      !- <none>
    Until: 12:20,0.444,      !- <none>
    Until: 12:40,0.333,      !- <none>
    Until: 13:00,0.222,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.111,      !- <none>
    Until: 14:00,0.333,      !- <none>
    Until: 14:20,0.333,      !- <none>
    Until: 14:40,0.444,      !- <none>
    Until: 15:00,0.444,      !- <none>
    Until: 15:20,0.444,      !- <none>
    Until: 15:40,0.444,      !- <none>
    Until: 16:00,0.444,      !- <none>
    Until: 16:20,0.444,      !- <none>
    Until: 16:40,0.444,      !- <none>
    Until: 17:00,0.444,      !- <none>
    Until: 17:20,0.444,      !- <none>
    Until: 17:40,0.444,      !- <none>
    Until: 18:00,0.444,      !- <none>
    Until: 18:20,0.333,      !- <none>
    Until: 18:40,0.222,      !- <none>
    Until: 19:00,0.222,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.111,      !- <none>
    Until: 08:40,0.111,      !- <none>
    Until: 09:00,0.111,      !- <none>
    Until: 09:20,0.111,      !- <none>
    Until: 09:40,0.111,      !- <none>
    Until: 10:00,0.111,      !- <none>
    Until: 10:20,0.111,      !- <none>
    Until: 10:40,0.111,      !- <none>
    Until: 11:00,0.111,      !- <none>
    Until: 11:20,0.111,      !- <none>
    Until: 11:40,0.111,      !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.111,      !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Top_1 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.2,        !- Field 9
    Until: 08:20,0.8,        !- Field 11
    Until: 08:40,1.0,        !- Field 13
    Until: 09:00,0.9,        !- Field 15
    Until: 09:20,0.8,        !- Field 17
    Until: 09:40,0.8,        !- Field 19
    Until: 10:00,0.8,        !- Field 21
    Until: 10:20,0.7,        !- Field 23
    Until: 10:40,0.6,        !- Field 25
    Until: 11:00,0.6,        !- Field 27
    Until: 11:20,0.6,        !- Field 29
    Until: 11:40,0.8,        !- Field 31
    Until: 12:00,0.9,        !- Field 33
    Until: 12:20,1.0,        !- Field 35
    Until: 12:40,0.6,        !- Field 37
    Until: 13:00,0.4,        !- Field 39
    Until: 13:20,0.2,        !- Field 41
    Until: 13:40,0.3,        !- Field 43
    Until: 14:00,0.4,        !- Field 45
    Until: 14:20,0.7,        !- Field 47
    Until: 14:40,0.9,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.9,        !- Field 55
    Until: 16:00,1.0,        !- Field 57
    Until: 16:20,1.0,        !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,1.0,        !- Field 63
    Until: 17:20,0.9,        !- Field 65
    Until: 17:40,0.8,        !- Field 67
    Until: 18:00,0.7,        !- Field 69
    Until: 18:20,0.6,        !- Field 71
    Until: 18:40,0.4,        !- Field 73
    Until: 19:00,0.3,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.2,        !- Field 98
    Until: 08:20,0.6,        !- Field 100
    Until: 08:40,0.7,        !- Field 102
    Until: 09:00,0.9,        !- Field 104
    Until: 09:20,1.0,        !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,0.8,        !- Field 110
    Until: 10:20,0.7,        !- Field 112
    Until: 10:40,0.9,        !- Field 114
    Until: 11:00,0.8,        !- Field 116
    Until: 11:20,0.8,        !- Field 118
    Until: 11:40,0.8,        !- Field 120
    Until: 12:00,0.8,        !- Field 122
    Until: 12:20,0.6,        !- Field 124
    Until: 12:40,0.4,        !- Field 126
    Until: 13:00,0.2,        !- Field 128
    Until: 13:20,0.4,        !- Field 130
    Until: 13:40,0.6,        !- Field 132
    Until: 14:00,0.6,        !- Field 134
    Until: 14:20,0.4,        !- Field 136
    Until: 14:40,0.6,        !- Field 138
    Until: 15:00,0.7,        !- Field 140
    Until: 15:20,0.8,        !- Field 142
    Until: 15:40,1.0,        !- Field 144
    Until: 16:00,1.0,        !- Field 146
    Until: 16:20,0.9,        !- Field 148
    Until: 16:40,0.9,        !- Field 150
    Until: 17:00,0.8,        !- <none>
    Until: 17:20,0.6,        !- <none>
    Until: 17:40,0.9,        !- <none>
    Until: 18:00,0.7,        !- <none>
    Until: 18:20,0.4,        !- <none>
    Until: 18:40,0.4,        !- <none>
    Until: 19:00,0.1,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.1,        !- <none>
    Until: 20:40,0.1,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.4,        !- <none>
    Until: 08:20,0.8,        !- <none>
    Until: 08:40,0.8,        !- <none>
    Until: 09:00,0.8,        !- <none>
    Until: 09:20,0.9,        !- <none>
    Until: 09:40,0.8,        !- <none>
    Until: 10:00,0.8,        !- <none>
    Until: 10:20,0.8,        !- <none>
    Until: 10:40,0.7,        !- <none>
    Until: 11:00,0.7,        !- <none>
    Until: 11:20,0.7,        !- <none>
    Until: 11:40,0.7,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:20,0.8,        !- <none>
    Until: 12:40,0.8,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:20,0.2,        !- <none>
    Until: 13:40,0.4,        !- <none>
    Until: 14:00,0.6,        !- <none>
    Until: 14:20,1.0,        !- <none>
    Until: 14:40,1.0,        !- <none>
    Until: 15:00,1.0,        !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,1.0,        !- <none>
    Until: 16:20,0.9,        !- <none>
    Until: 16:40,0.9,        !- <none>
    Until: 17:00,0.9,        !- <none>
    Until: 17:20,0.9,        !- <none>
    Until: 17:40,0.6,        !- <none>
    Until: 18:00,0.4,        !- <none>
    Until: 18:20,0.4,        !- <none>
    Until: 18:40,0.2,        !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.1,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.1,        !- <none>
    Until: 08:20,0.4,        !- <none>
    Until: 08:40,0.8,        !- <none>
    Until: 09:00,1.0,        !- <none>
    Until: 09:20,1.0,        !- <none>
    Until: 09:40,1.0,        !- <none>
    Until: 10:00,1.0,        !- <none>
    Until: 10:20,0.9,        !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,0.7,        !- <none>
    Until: 12:00,0.8,        !- <none>
    Until: 12:20,0.8,        !- <none>
    Until: 12:40,0.9,        !- <none>
    Until: 13:00,0.4,        !- <none>
    Until: 13:20,0.2,        !- <none>
    Until: 13:40,0.4,        !- <none>
    Until: 14:00,0.8,        !- <none>
    Until: 14:20,0.9,        !- <none>
    Until: 14:40,0.9,        !- <none>
    Until: 15:00,0.7,        !- <none>
    Until: 15:20,0.5,        !- <none>
    Until: 15:40,0.8,        !- <none>
    Until: 16:00,0.9,        !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,0.8,        !- <none>
    Until: 17:00,0.8,        !- <none>
    Until: 17:20,0.8,        !- <none>
    Until: 17:40,0.7,        !- <none>
    Until: 18:00,0.5,        !- <none>
    Until: 18:20,0.5,        !- <none>
    Until: 18:40,0.4,        !- <none>
    Until: 19:00,0.2,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.1,        !- <none>
    Until: 08:00,0.2,        !- <none>
    Until: 08:20,0.3,        !- <none>
    Until: 08:40,0.4,        !- <none>
    Until: 09:00,0.4,        !- <none>
    Until: 09:20,0.4,        !- <none>
    Until: 09:40,0.3,        !- <none>
    Until: 10:00,0.3,        !- <none>
    Until: 10:20,0.4,        !- <none>
    Until: 10:40,0.4,        !- <none>
    Until: 11:00,0.4,        !- <none>
    Until: 11:20,0.5,        !- <none>
    Until: 11:40,0.3,        !- <none>
    Until: 12:00,0.3,        !- <none>
    Until: 12:20,0.3,        !- <none>
    Until: 12:40,0.2,        !- <none>
    Until: 13:00,0.2,        !- <none>
    Until: 13:20,0.2,        !- <none>
    Until: 13:40,0.2,        !- <none>
    Until: 14:00,0.2,        !- <none>
    Until: 14:20,0.3,        !- <none>
    Until: 14:40,0.4,        !- <none>
    Until: 15:00,0.4,        !- <none>
    Until: 15:20,0.4,        !- <none>
    Until: 15:40,0.4,        !- <none>
    Until: 16:00,0.4,        !- <none>
    Until: 16:20,0.4,        !- <none>
    Until: 16:40,0.5,        !- <none>
    Until: 17:00,0.5,        !- <none>
    Until: 17:20,0.5,        !- <none>
    Until: 17:40,0.4,        !- <none>
    Until: 18:00,0.4,        !- <none>
    Until: 18:20,0.2,        !- <none>
    Until: 18:40,0.2,        !- <none>
    Until: 19:00,0.1,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.1,        !- <none>
    Until: 08:40,0.1,        !- <none>
    Until: 09:00,0.1,        !- <none>
    Until: 09:20,0.1,        !- <none>
    Until: 09:40,0.1,        !- <none>
    Until: 10:00,0.1,        !- <none>
    Until: 10:20,0.1,        !- <none>
    Until: 10:40,0.1,        !- <none>
    Until: 11:00,0.1,        !- <none>
    Until: 11:20,0.1,        !- <none>
    Until: 11:40,0.1,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.1,        !- <none>
    Until: 13:40,0.1,        !- <none>
    Until: 14:00,0.1,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Top_2 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.182,      !- Field 9
    Until: 08:20,0.636,      !- Field 11
    Until: 08:40,0.909,      !- Field 13
    Until: 09:00,0.909,      !- Field 15
    Until: 09:20,0.909,      !- Field 17
    Until: 09:40,0.818,      !- Field 19
    Until: 10:00,0.818,      !- Field 21
    Until: 10:20,0.818,      !- Field 23
    Until: 10:40,0.909,      !- Field 25
    Until: 11:00,0.818,      !- Field 27
    Until: 11:20,0.727,      !- Field 29
    Until: 11:40,0.636,      !- Field 31
    Until: 12:00,0.636,      !- Field 33
    Until: 12:20,0.636,      !- Field 35
    Until: 12:40,0.545,      !- Field 37
    Until: 13:00,0.364,      !- Field 39
    Until: 13:20,0.455,      !- Field 41
    Until: 13:40,0.364,      !- Field 43
    Until: 14:00,0.545,      !- Field 45
    Until: 14:20,0.727,      !- Field 47
    Until: 14:40,1.0,        !- Field 49
    Until: 15:00,1.0,        !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,0.909,      !- Field 55
    Until: 16:00,0.909,      !- Field 57
    Until: 16:20,0.818,      !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.909,      !- Field 63
    Until: 17:20,0.818,      !- Field 65
    Until: 17:40,0.818,      !- Field 67
    Until: 18:00,0.727,      !- Field 69
    Until: 18:20,0.364,      !- Field 71
    Until: 18:40,0.182,      !- Field 73
    Until: 19:00,0.0,        !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.364,      !- Field 98
    Until: 08:20,0.909,      !- Field 100
    Until: 08:40,0.909,      !- Field 102
    Until: 09:00,0.909,      !- Field 104
    Until: 09:20,0.909,      !- Field 106
    Until: 09:40,0.909,      !- Field 108
    Until: 10:00,0.909,      !- Field 110
    Until: 10:20,0.909,      !- Field 112
    Until: 10:40,0.818,      !- Field 114
    Until: 11:00,0.909,      !- Field 116
    Until: 11:20,0.909,      !- Field 118
    Until: 11:40,0.909,      !- Field 120
    Until: 12:00,0.909,      !- Field 122
    Until: 12:20,0.909,      !- Field 124
    Until: 12:40,0.727,      !- Field 126
    Until: 13:00,0.545,      !- Field 128
    Until: 13:20,0.182,      !- Field 130
    Until: 13:40,0.182,      !- Field 132
    Until: 14:00,0.727,      !- Field 134
    Until: 14:20,0.909,      !- Field 136
    Until: 14:40,0.364,      !- Field 138
    Until: 15:00,0.545,      !- Field 140
    Until: 15:20,0.636,      !- Field 142
    Until: 15:40,0.909,      !- Field 144
    Until: 16:00,0.818,      !- Field 146
    Until: 16:20,0.727,      !- Field 148
    Until: 16:40,0.909,      !- Field 150
    Until: 17:00,0.909,      !- <none>
    Until: 17:20,0.818,      !- <none>
    Until: 17:40,0.636,      !- <none>
    Until: 18:00,0.545,      !- <none>
    Until: 18:20,0.545,      !- <none>
    Until: 18:40,0.273,      !- <none>
    Until: 19:00,0.182,      !- <none>
    Until: 19:20,0.182,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.182,      !- <none>
    Until: 08:20,0.545,      !- <none>
    Until: 08:40,0.727,      !- <none>
    Until: 09:00,0.909,      !- <none>
    Until: 09:20,0.818,      !- <none>
    Until: 09:40,0.727,      !- <none>
    Until: 10:00,0.818,      !- <none>
    Until: 10:20,0.909,      !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,0.909,      !- <none>
    Until: 12:20,0.909,      !- <none>
    Until: 12:40,0.909,      !- <none>
    Until: 13:00,0.545,      !- <none>
    Until: 13:20,0.182,      !- <none>
    Until: 13:40,0.455,      !- <none>
    Until: 14:00,0.727,      !- <none>
    Until: 14:20,0.727,      !- <none>
    Until: 14:40,0.727,      !- <none>
    Until: 15:00,0.727,      !- <none>
    Until: 15:20,0.727,      !- <none>
    Until: 15:40,0.818,      !- <none>
    Until: 16:00,0.909,      !- <none>
    Until: 16:20,0.909,      !- <none>
    Until: 16:40,0.727,      !- <none>
    Until: 17:00,0.727,      !- <none>
    Until: 17:20,0.636,      !- <none>
    Until: 17:40,0.455,      !- <none>
    Until: 18:00,0.545,      !- <none>
    Until: 18:20,0.545,      !- <none>
    Until: 18:40,0.455,      !- <none>
    Until: 19:00,0.182,      !- <none>
    Until: 19:20,0.182,      !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.182,      !- <none>
    Until: 08:40,0.636,      !- <none>
    Until: 09:00,0.818,      !- <none>
    Until: 09:20,0.909,      !- <none>
    Until: 09:40,0.818,      !- <none>
    Until: 10:00,0.909,      !- <none>
    Until: 10:20,0.909,      !- <none>
    Until: 10:40,0.909,      !- <none>
    Until: 11:00,0.909,      !- <none>
    Until: 11:20,0.818,      !- <none>
    Until: 11:40,1.0,        !- <none>
    Until: 12:00,0.909,      !- <none>
    Until: 12:20,0.818,      !- <none>
    Until: 12:40,0.818,      !- <none>
    Until: 13:00,0.545,      !- <none>
    Until: 13:20,0.364,      !- <none>
    Until: 13:40,0.545,      !- <none>
    Until: 14:00,0.545,      !- <none>
    Until: 14:20,0.545,      !- <none>
    Until: 14:40,0.818,      !- <none>
    Until: 15:00,0.909,      !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,0.727,      !- <none>
    Until: 16:00,0.727,      !- <none>
    Until: 16:20,0.636,      !- <none>
    Until: 16:40,0.545,      !- <none>
    Until: 17:00,0.727,      !- <none>
    Until: 17:20,0.818,      !- <none>
    Until: 17:40,0.909,      !- <none>
    Until: 18:00,0.909,      !- <none>
    Until: 18:20,0.727,      !- <none>
    Until: 18:40,0.364,      !- <none>
    Until: 19:00,0.182,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.182,      !- <none>
    Until: 08:20,0.273,      !- <none>
    Until: 08:40,0.273,      !- <none>
    Until: 09:00,0.455,      !- <none>
    Until: 09:20,0.545,      !- <none>
    Until: 09:40,0.545,      !- <none>
    Until: 10:00,0.455,      !- <none>
    Until: 10:20,0.455,      !- <none>
    Until: 10:40,0.455,      !- <none>
    Until: 11:00,0.455,      !- <none>
    Until: 11:20,0.545,      !- <none>
    Until: 11:40,0.364,      !- <none>
    Until: 12:00,0.364,      !- <none>
    Until: 12:20,0.273,      !- <none>
    Until: 12:40,0.182,      !- <none>
    Until: 13:00,0.273,      !- <none>
    Until: 13:20,0.273,      !- <none>
    Until: 13:40,0.182,      !- <none>
    Until: 14:00,0.182,      !- <none>
    Until: 14:20,0.364,      !- <none>
    Until: 14:40,0.364,      !- <none>
    Until: 15:00,0.364,      !- <none>
    Until: 15:20,0.364,      !- <none>
    Until: 15:40,0.545,      !- <none>
    Until: 16:00,0.545,      !- <none>
    Until: 16:20,0.545,      !- <none>
    Until: 16:40,0.455,      !- <none>
    Until: 17:00,0.364,      !- <none>
    Until: 17:20,0.364,      !- <none>
    Until: 17:40,0.273,      !- <none>
    Until: 18:00,0.273,      !- <none>
    Until: 18:20,0.273,      !- <none>
    Until: 18:40,0.182,      !- <none>
    Until: 19:00,0.091,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.091,      !- <none>
    Until: 08:40,0.091,      !- <none>
    Until: 09:00,0.182,      !- <none>
    Until: 09:20,0.091,      !- <none>
    Until: 09:40,0.091,      !- <none>
    Until: 10:00,0.182,      !- <none>
    Until: 10:20,0.182,      !- <none>
    Until: 10:40,0.182,      !- <none>
    Until: 11:00,0.182,      !- <none>
    Until: 11:20,0.091,      !- <none>
    Until: 11:40,0.091,      !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.091,      !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.091,      !- <none>
    Until: 13:20,0.091,      !- <none>
    Until: 13:40,0.091,      !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Top_3 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.444,      !- Field 9
    Until: 08:20,0.667,      !- Field 11
    Until: 08:40,0.889,      !- Field 13
    Until: 09:00,0.889,      !- Field 15
    Until: 09:20,0.889,      !- Field 17
    Until: 09:40,1.0,        !- Field 19
    Until: 10:00,0.889,      !- Field 21
    Until: 10:20,0.889,      !- Field 23
    Until: 10:40,0.667,      !- Field 25
    Until: 11:00,0.667,      !- Field 27
    Until: 11:20,0.778,      !- Field 29
    Until: 11:40,1.0,        !- Field 31
    Until: 12:00,0.889,      !- Field 33
    Until: 12:20,0.889,      !- Field 35
    Until: 12:40,0.667,      !- Field 37
    Until: 13:00,0.333,      !- Field 39
    Until: 13:20,0.222,      !- Field 41
    Until: 13:40,0.222,      !- Field 43
    Until: 14:00,0.444,      !- Field 45
    Until: 14:20,0.889,      !- Field 47
    Until: 14:40,0.667,      !- Field 49
    Until: 15:00,0.889,      !- Field 51
    Until: 15:20,1.0,        !- Field 53
    Until: 15:40,1.0,        !- Field 55
    Until: 16:00,1.0,        !- Field 57
    Until: 16:20,1.0,        !- Field 59
    Until: 16:40,1.0,        !- Field 61
    Until: 17:00,0.889,      !- Field 63
    Until: 17:20,0.889,      !- Field 65
    Until: 17:40,0.778,      !- Field 67
    Until: 18:00,0.778,      !- Field 69
    Until: 18:20,0.667,      !- Field 71
    Until: 18:40,0.333,      !- Field 73
    Until: 19:00,0.222,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.0,        !- Field 94
    Until: 07:40,0.111,      !- Field 96
    Until: 08:00,0.667,      !- Field 98
    Until: 08:20,0.889,      !- Field 100
    Until: 08:40,0.889,      !- Field 102
    Until: 09:00,0.889,      !- Field 104
    Until: 09:20,0.889,      !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,0.889,      !- Field 110
    Until: 10:20,0.889,      !- Field 112
    Until: 10:40,0.778,      !- Field 114
    Until: 11:00,0.889,      !- Field 116
    Until: 11:20,0.889,      !- Field 118
    Until: 11:40,0.778,      !- Field 120
    Until: 12:00,0.778,      !- Field 122
    Until: 12:20,0.667,      !- Field 124
    Until: 12:40,0.889,      !- Field 126
    Until: 13:00,0.556,      !- Field 128
    Until: 13:20,0.222,      !- Field 130
    Until: 13:40,0.333,      !- Field 132
    Until: 14:00,0.778,      !- Field 134
    Until: 14:20,1.0,        !- Field 136
    Until: 14:40,0.889,      !- Field 138
    Until: 15:00,0.889,      !- Field 140
    Until: 15:20,0.778,      !- Field 142
    Until: 15:40,0.778,      !- Field 144
    Until: 16:00,0.667,      !- Field 146
    Until: 16:20,0.556,      !- Field 148
    Until: 16:40,0.778,      !- Field 150
    Until: 17:00,0.778,      !- <none>
    Until: 17:20,0.778,      !- <none>
    Until: 17:40,0.889,      !- <none>
    Until: 18:00,0.889,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.222,      !- <none>
    Until: 19:00,0.222,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.222,      !- <none>
    Until: 08:20,0.556,      !- <none>
    Until: 08:40,0.667,      !- <none>
    Until: 09:00,0.667,      !- <none>
    Until: 09:20,0.778,      !- <none>
    Until: 09:40,0.889,      !- <none>
    Until: 10:00,0.889,      !- <none>
    Until: 10:20,0.889,      !- <none>
    Until: 10:40,0.889,      !- <none>
    Until: 11:00,0.778,      !- <none>
    Until: 11:20,0.667,      !- <none>
    Until: 11:40,0.778,      !- <none>
    Until: 12:00,0.889,      !- <none>
    Until: 12:20,1.0,        !- <none>
    Until: 12:40,0.889,      !- <none>
    Until: 13:00,0.444,      !- <none>
    Until: 13:20,0.333,      !- <none>
    Until: 13:40,0.444,      !- <none>
    Until: 14:00,0.667,      !- <none>
    Until: 14:20,0.778,      !- <none>
    Until: 14:40,0.889,      !- <none>
    Until: 15:00,0.889,      !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,0.778,      !- <none>
    Until: 16:00,0.778,      !- <none>
    Until: 16:20,0.778,      !- <none>
    Until: 16:40,0.778,      !- <none>
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.444,      !- <none>
    Until: 17:40,0.667,      !- <none>
    Until: 18:00,0.444,      !- <none>
    Until: 18:20,0.222,      !- <none>
    Until: 18:40,0.111,      !- <none>
    Until: 19:00,0.0,        !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.222,      !- <none>
    Until: 08:20,0.444,      !- <none>
    Until: 08:40,0.556,      !- <none>
    Until: 09:00,0.667,      !- <none>
    Until: 09:20,0.778,      !- <none>
    Until: 09:40,0.778,      !- <none>
    Until: 10:00,0.889,      !- <none>
    Until: 10:20,0.889,      !- <none>
    Until: 10:40,1.0,        !- <none>
    Until: 11:00,1.0,        !- <none>
    Until: 11:20,1.0,        !- <none>
    Until: 11:40,0.889,      !- <none>
    Until: 12:00,0.667,      !- <none>
    Until: 12:20,0.667,      !- <none>
    Until: 12:40,0.778,      !- <none>
    Until: 13:00,0.667,      !- <none>
    Until: 13:20,0.444,      !- <none>
    Until: 13:40,0.444,      !- <none>
    Until: 14:00,0.444,      !- <none>
    Until: 14:20,0.667,      !- <none>
    Until: 14:40,0.667,      !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,0.667,      !- <none>
    Until: 15:40,0.778,      !- <none>
    Until: 16:00,0.889,      !- <none>
    Until: 16:20,1.0,        !- <none>
    Until: 16:40,1.0,        !- <none>
    Until: 17:00,1.0,        !- <none>
    Until: 17:20,0.889,      !- <none>
    Until: 17:40,0.778,      !- <none>
    Until: 18:00,0.444,      !- <none>
    Until: 18:20,0.444,      !- <none>
    Until: 18:40,0.444,      !- <none>
    Until: 19:00,0.222,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.111,      !- <none>
    Until: 08:20,0.222,      !- <none>
    Until: 08:40,0.222,      !- <none>
    Until: 09:00,0.333,      !- <none>
    Until: 09:20,0.444,      !- <none>
    Until: 09:40,0.333,      !- <none>
    Until: 10:00,0.333,      !- <none>
    Until: 10:20,0.333,      !- <none>
    Until: 10:40,0.444,      !- <none>
    Until: 11:00,0.444,      !- <none>
    Until: 11:20,0.444,      !- <none>
    Until: 11:40,0.222,      !- <none>
    Until: 12:00,0.222,      !- <none>
    Until: 12:20,0.222,      !- <none>
    Until: 12:40,0.222,      !- <none>
    Until: 13:00,0.222,      !- <none>
    Until: 13:20,0.111,      !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.222,      !- <none>
    Until: 14:20,0.444,      !- <none>
    Until: 14:40,0.444,      !- <none>
    Until: 15:00,0.444,      !- <none>
    Until: 15:20,0.333,      !- <none>
    Until: 15:40,0.444,      !- <none>
    Until: 16:00,0.444,      !- <none>
    Until: 16:20,0.444,      !- <none>
    Until: 16:40,0.444,      !- <none>
    Until: 17:00,0.444,      !- <none>
    Until: 17:20,0.444,      !- <none>
    Until: 17:40,0.444,      !- <none>
    Until: 18:00,0.333,      !- <none>
    Until: 18:20,0.222,      !- <none>
    Until: 18:40,0.222,      !- <none>
    Until: 19:00,0.111,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.0,        !- <none>
    Until: 08:20,0.111,      !- <none>
    Until: 08:40,0.111,      !- <none>
    Until: 09:00,0.111,      !- <none>
    Until: 09:20,0.111,      !- <none>
    Until: 09:40,0.111,      !- <none>
    Until: 10:00,0.111,      !- <none>
    Until: 10:20,0.111,      !- <none>
    Until: 10:40,0.111,      !- <none>
    Until: 11:00,0.111,      !- <none>
    Until: 11:20,0.111,      !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.0,        !- <none>
    Until: 13:00,0.111,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.111,      !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

  Schedule:Compact,
    OpenOffice_Top_4 ZN Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 07:20,0.0,        !- Field 5
    Until: 07:40,0.0,        !- Field 7
    Until: 08:00,0.222,      !- Field 9
    Until: 08:20,0.556,      !- Field 11
    Until: 08:40,0.889,      !- Field 13
    Until: 09:00,0.889,      !- Field 15
    Until: 09:20,1.0,        !- Field 17
    Until: 09:40,1.0,        !- Field 19
    Until: 10:00,0.889,      !- Field 21
    Until: 10:20,0.778,      !- Field 23
    Until: 10:40,0.556,      !- Field 25
    Until: 11:00,0.667,      !- Field 27
    Until: 11:20,0.778,      !- Field 29
    Until: 11:40,0.778,      !- Field 31
    Until: 12:00,0.889,      !- Field 33
    Until: 12:20,0.889,      !- Field 35
    Until: 12:40,0.444,      !- Field 37
    Until: 13:00,0.333,      !- Field 39
    Until: 13:20,0.444,      !- Field 41
    Until: 13:40,0.444,      !- Field 43
    Until: 14:00,0.444,      !- Field 45
    Until: 14:20,0.444,      !- Field 47
    Until: 14:40,0.444,      !- Field 49
    Until: 15:00,0.667,      !- Field 51
    Until: 15:20,0.889,      !- Field 53
    Until: 15:40,0.889,      !- Field 55
    Until: 16:00,0.889,      !- Field 57
    Until: 16:20,0.778,      !- Field 59
    Until: 16:40,0.889,      !- Field 61
    Until: 17:00,0.889,      !- Field 63
    Until: 17:20,0.778,      !- Field 65
    Until: 17:40,0.889,      !- Field 67
    Until: 18:00,0.778,      !- Field 69
    Until: 18:20,0.667,      !- Field 71
    Until: 18:40,0.222,      !- Field 73
    Until: 19:00,0.222,      !- Field 75
    Until: 19:20,0.0,        !- Field 77
    Until: 19:40,0.0,        !- Field 79
    Until: 20:00,0.0,        !- Field 81
    Until: 20:20,0.0,        !- Field 83
    Until: 20:40,0.0,        !- Field 85
    Until: 21:00,0.0,        !- Field 87
    Until: 24:00,0,          !- Field 89
    For: Tuesday,            !- Field 91
    Until: 07:00,0,          !- Field 92
    Until: 07:20,0.222,      !- Field 94
    Until: 07:40,0.0,        !- Field 96
    Until: 08:00,0.222,      !- Field 98
    Until: 08:20,0.667,      !- Field 100
    Until: 08:40,0.667,      !- Field 102
    Until: 09:00,0.778,      !- Field 104
    Until: 09:20,0.778,      !- Field 106
    Until: 09:40,1.0,        !- Field 108
    Until: 10:00,0.889,      !- Field 110
    Until: 10:20,0.889,      !- Field 112
    Until: 10:40,0.778,      !- Field 114
    Until: 11:00,0.889,      !- Field 116
    Until: 11:20,0.889,      !- Field 118
    Until: 11:40,1.0,        !- Field 120
    Until: 12:00,0.889,      !- Field 122
    Until: 12:20,0.444,      !- Field 124
    Until: 12:40,0.222,      !- Field 126
    Until: 13:00,0.222,      !- Field 128
    Until: 13:20,0.333,      !- Field 130
    Until: 13:40,0.444,      !- Field 132
    Until: 14:00,0.444,      !- Field 134
    Until: 14:20,0.778,      !- Field 136
    Until: 14:40,0.778,      !- Field 138
    Until: 15:00,0.667,      !- Field 140
    Until: 15:20,0.556,      !- Field 142
    Until: 15:40,0.889,      !- Field 144
    Until: 16:00,0.889,      !- Field 146
    Until: 16:20,0.778,      !- Field 148
    Until: 16:40,0.889,      !- Field 150
    Until: 17:00,0.889,      !- <none>
    Until: 17:20,0.889,      !- <none>
    Until: 17:40,0.889,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.667,      !- <none>
    Until: 18:40,0.444,      !- <none>
    Until: 19:00,0.111,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Wednesday,          !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.667,      !- <none>
    Until: 08:40,0.889,      !- <none>
    Until: 09:00,0.889,      !- <none>
    Until: 09:20,0.889,      !- <none>
    Until: 09:40,0.889,      !- <none>
    Until: 10:00,0.889,      !- <none>
    Until: 10:20,0.778,      !- <none>
    Until: 10:40,0.778,      !- <none>
    Until: 11:00,0.778,      !- <none>
    Until: 11:20,0.778,      !- <none>
    Until: 11:40,0.778,      !- <none>
    Until: 12:00,0.778,      !- <none>
    Until: 12:20,0.778,      !- <none>
    Until: 12:40,0.667,      !- <none>
    Until: 13:00,0.444,      !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.333,      !- <none>
    Until: 14:00,0.889,      !- <none>
    Until: 14:20,0.889,      !- <none>
    Until: 14:40,0.778,      !- <none>
    Until: 15:00,0.889,      !- <none>
    Until: 15:20,1.0,        !- <none>
    Until: 15:40,1.0,        !- <none>
    Until: 16:00,0.889,      !- <none>
    Until: 16:20,0.778,      !- <none>
    Until: 16:40,0.667,      !- <none>
    Until: 17:00,0.778,      !- <none>
    Until: 17:20,0.889,      !- <none>
    Until: 17:40,0.667,      !- <none>
    Until: 18:00,0.556,      !- <none>
    Until: 18:20,0.333,      !- <none>
    Until: 18:40,0.333,      !- <none>
    Until: 19:00,0.222,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Thursday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.111,      !- <none>
    Until: 08:00,0.333,      !- <none>
    Until: 08:20,0.444,      !- <none>
    Until: 08:40,0.444,      !- <none>
    Until: 09:00,0.444,      !- <none>
    Until: 09:20,0.556,      !- <none>
    Until: 09:40,0.556,      !- <none>
    Until: 10:00,0.667,      !- <none>
    Until: 10:20,0.667,      !- <none>
    Until: 10:40,0.667,      !- <none>
    Until: 11:00,0.778,      !- <none>
    Until: 11:20,0.889,      !- <none>
    Until: 11:40,0.889,      !- <none>
    Until: 12:00,0.889,      !- <none>
    Until: 12:20,0.889,      !- <none>
    Until: 12:40,0.778,      !- <none>
    Until: 13:00,0.667,      !- <none>
    Until: 13:20,0.556,      !- <none>
    Until: 13:40,0.444,      !- <none>
    Until: 14:00,0.444,      !- <none>
    Until: 14:20,0.667,      !- <none>
    Until: 14:40,0.667,      !- <none>
    Until: 15:00,0.667,      !- <none>
    Until: 15:20,0.778,      !- <none>
    Until: 15:40,0.667,      !- <none>
    Until: 16:00,0.667,      !- <none>
    Until: 16:20,0.667,      !- <none>
    Until: 16:40,0.667,      !- <none>
    Until: 17:00,0.667,      !- <none>
    Until: 17:20,0.667,      !- <none>
    Until: 17:40,0.889,      !- <none>
    Until: 18:00,0.667,      !- <none>
    Until: 18:20,0.444,      !- <none>
    Until: 18:40,0.222,      !- <none>
    Until: 19:00,0.111,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Friday,             !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.222,      !- <none>
    Until: 08:20,0.444,      !- <none>
    Until: 08:40,0.444,      !- <none>
    Until: 09:00,0.444,      !- <none>
    Until: 09:20,0.444,      !- <none>
    Until: 09:40,0.444,      !- <none>
    Until: 10:00,0.444,      !- <none>
    Until: 10:20,0.444,      !- <none>
    Until: 10:40,0.333,      !- <none>
    Until: 11:00,0.333,      !- <none>
    Until: 11:20,0.444,      !- <none>
    Until: 11:40,0.222,      !- <none>
    Until: 12:00,0.333,      !- <none>
    Until: 12:20,0.333,      !- <none>
    Until: 12:40,0.444,      !- <none>
    Until: 13:00,0.222,      !- <none>
    Until: 13:20,0.111,      !- <none>
    Until: 13:40,0.111,      !- <none>
    Until: 14:00,0.222,      !- <none>
    Until: 14:20,0.333,      !- <none>
    Until: 14:40,0.444,      !- <none>
    Until: 15:00,0.444,      !- <none>
    Until: 15:20,0.444,      !- <none>
    Until: 15:40,0.444,      !- <none>
    Until: 16:00,0.444,      !- <none>
    Until: 16:20,0.444,      !- <none>
    Until: 16:40,0.444,      !- <none>
    Until: 17:00,0.444,      !- <none>
    Until: 17:20,0.333,      !- <none>
    Until: 17:40,0.333,      !- <none>
    Until: 18:00,0.222,      !- <none>
    Until: 18:20,0.222,      !- <none>
    Until: 18:40,0.222,      !- <none>
    Until: 19:00,0.111,      !- <none>
    Until: 19:20,0.0,        !- <none>
    Until: 19:40,0.0,        !- <none>
    Until: 20:00,0.0,        !- <none>
    Until: 20:20,0.0,        !- <none>
    Until: 20:40,0.0,        !- <none>
    Until: 21:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Saturday,           !- <none>
    Until: 07:00,0,          !- <none>
    Until: 07:20,0.0,        !- <none>
    Until: 07:40,0.0,        !- <none>
    Until: 08:00,0.111,      !- <none>
    Until: 08:20,0.111,      !- <none>
    Until: 08:40,0.111,      !- <none>
    Until: 09:00,0.111,      !- <none>
    Until: 09:20,0.111,      !- <none>
    Until: 09:40,0.0,        !- <none>
    Until: 10:00,0.111,      !- <none>
    Until: 10:20,0.111,      !- <none>
    Until: 10:40,0.111,      !- <none>
    Until: 11:00,0.111,      !- <none>
    Until: 11:20,0.111,      !- <none>
    Until: 11:40,0.0,        !- <none>
    Until: 12:00,0.0,        !- <none>
    Until: 12:20,0.0,        !- <none>
    Until: 12:40,0.111,      !- <none>
    Until: 13:00,0.0,        !- <none>
    Until: 13:20,0.0,        !- <none>
    Until: 13:40,0.0,        !- <none>
    Until: 14:00,0.0,        !- <none>
    Until: 14:20,0.0,        !- <none>
    Until: 14:40,0.0,        !- <none>
    Until: 15:00,0.0,        !- <none>
    Until: 15:20,0.0,        !- <none>
    Until: 15:40,0.0,        !- <none>
    Until: 16:00,0.0,        !- <none>
    Until: 24:00,0,          !- <none>
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2, !- <none>
    Until: 24:00,0,          !- <none>
    For: SummerDesignDay,    !- <none>
    Until: 06:00,0,          !- <none>
    Until: 22:00,1,          !- <none>
    Until: 24:00,0.05;       !- <none>

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    ActiveStorage_Bot_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    ActiveStorage_Bot_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    ActiveStorage_Bot_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    ActiveStorage_Bot_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    ActiveStorage_Mid_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    ActiveStorage_Mid_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    ActiveStorage_Mid_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    ActiveStorage_Mid_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    ActiveStorage_Top_1 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    ActiveStorage_Top_2 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    ActiveStorage_Top_3 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    ActiveStorage_Top_4 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    ClassRoom_Bot ZN,        !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    ConfRoom_Bot_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -7.21911419532262e-016,  !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    ConfRoom_Bot_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    ConfRoom_Mid_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    ConfRoom_Mid_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    ConfRoom_Top_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    ConfRoom_Top_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    Corridor_Bot_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Corridor_Bot_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Corridor_Mid_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    Corridor_Mid_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    Corridor_Top_1 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    Corridor_Top_2 ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    Dining_Bot ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Dining_Mid ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    Dining_Top ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    EnclosedOffice_Bot_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    EnclosedOffice_Bot_10 ZN,!- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    EnclosedOffice_Bot_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    EnclosedOffice_Bot_4 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    EnclosedOffice_Mid_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    EnclosedOffice_Mid_2 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    EnclosedOffice_Mid_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    EnclosedOffice_Top_1 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    EnclosedOffice_Top_2 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    EnclosedOffice_Top_3 ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    FirstFloor_Plenum ZN,    !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    0,                       !- Y Origin {m}
    2.7432,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    Lobby_Bot ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Lobby_Mid ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    Lobby_Top ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    Lounge_Bot ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Mechanical_Bot ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Mechanical_Mid ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    Mechanical_Top ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    MidFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    OpenOffice_Bot_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    OpenOffice_Bot_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    OpenOffice_Bot_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    OpenOffice_Mid_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    OpenOffice_Mid_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    OpenOffice_Mid_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    OpenOffice_Mid_4 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    OpenOffice_Top_1 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    OpenOffice_Top_2 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    OpenOffice_Top_3 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    OpenOffice_Top_4 ZN,     !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    Restroom_Bot ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Restroom_Mid ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    Restroom_Top ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    Stair_Bot_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Stair_Bot_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    0;                       !- Z Origin {m}

  Zone,
    Stair_Mid_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    Stair_Mid_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    -1.6029653594091e-031,   !- Y Origin {m}
    3.9624;                  !- Z Origin {m}

  Zone,
    Stair_Top_1 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    Stair_Top_2 ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.77529135625809e-015,   !- X Origin {m}
    7.21911419532262e-016,   !- Y Origin {m}
    7.9248;                  !- Z Origin {m}

  Zone,
    TopFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    -1.02589783002182e-029,  !- X Origin {m}
    1.44377485810546e-015,   !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  Zone,
    EnclosedOffice_Bot_7 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    27.551627,               !- Y Origin {m}
    0.021767,                !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Bot_6 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.046876,                !- X Origin {m}
    21.180577,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Bot_5 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.030683,                !- X Origin {m}
    12.865345,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Bot_2 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    35.234009,               !- Y Origin {m}
    -5.900711,               !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Bot_8 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    50.078023,               !- X Origin {m}
    19.669307,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Bot_9 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.407263,               !- X Origin {m}
    16.325644,               !- Y Origin {m}
    0.6146,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Mid_6 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.708769,                !- X Origin {m}
    26.294,                  !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Mid_5 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    9.636728,                !- X Origin {m}
    17.509769,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Mid_4 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    13.591661,               !- Y Origin {m}
    3.91306,                 !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Mid_8 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    33.267681,               !- X Origin {m}
    29.014127,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Mid_9 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    48.492589,               !- X Origin {m}
    11.919855,               !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Mid_7 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    45.940791,               !- X Origin {m}
    19.501492,               !- Y Origin {m}
    3.9624,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Top_6 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.545586,                !- X Origin {m}
    29.427579,               !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Top_5 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    26.046706,               !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Top_4 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.384583,                !- X Origin {m}
    12.811169,               !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Top_9 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.136832,               !- X Origin {m}
    5.631366,                !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Top_8 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    46.839123,               !- X Origin {m}
    13.024859,               !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    EnclosedOffice_Top_7 ZN, !- Name
    0.0,                     !- Direction of Relative North {deg}
    48.212577,               !- X Origin {m}
    20.680051,               !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    MediumOffice - Classroom,!- Name
    ClassRoom_Bot ZN;        !- Zone 1 Name

  ZoneList,
    MediumOffice - ClosedOffice,  !- Name
    EnclosedOffice_Bot_7 ZN, !- Zone 1 Name
    EnclosedOffice_Bot_10 ZN,!- Zone 2 Name
    EnclosedOffice_Bot_3 ZN, !- Zone 3 Name
    EnclosedOffice_Bot_4 ZN, !- Zone 4 Name
    EnclosedOffice_Mid_1 ZN, !- Zone 5 Name
    EnclosedOffice_Mid_2 ZN, !- Zone 6 Name
    EnclosedOffice_Mid_3 ZN, !- Zone 7 Name
    EnclosedOffice_Top_1 ZN, !- Zone 8 Name
    EnclosedOffice_Top_2 ZN, !- Zone 9 Name
    EnclosedOffice_Top_3 ZN, !- Zone 10 Name
    EnclosedOffice_Bot_5 ZN, !- Zone 11 Name
    EnclosedOffice_Bot_1 ZN, !- Zone 12 Name
    EnclosedOffice_Bot_9 ZN, !- Zone 13 Name
    EnclosedOffice_Bot_8 ZN, !- Zone 14 Name
    EnclosedOffice_Bot_2 ZN, !- Zone 15 Name
    EnclosedOffice_Mid_4 ZN, !- Zone 16 Name
    EnclosedOffice_Mid_5 ZN, !- Zone 17 Name
    EnclosedOffice_Mid_6 ZN, !- Zone 18 Name
    EnclosedOffice_Mid_7 ZN, !- Zone 19 Name
    EnclosedOffice_Mid_8 ZN, !- Zone 20 Name
    EnclosedOffice_Mid_9 ZN, !- Zone 21 Name
    EnclosedOffice_Top_4 ZN, !- Zone 22 Name
    EnclosedOffice_Top_5 ZN, !- Zone 23 Name
    EnclosedOffice_Top_6 ZN, !- Zone 24 Name
    EnclosedOffice_Top_7 ZN, !- Zone 25 Name
    EnclosedOffice_Top_8 ZN, !- Zone 26 Name
    EnclosedOffice_Top_9 ZN; !- Zone 27 Name

  ZoneList,
    MediumOffice - Conference,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone 1 Name
    ConfRoom_Bot_2 ZN,       !- Zone 2 Name
    ConfRoom_Mid_1 ZN,       !- Zone 3 Name
    ConfRoom_Mid_2 ZN,       !- Zone 4 Name
    ConfRoom_Top_1 ZN,       !- Zone 5 Name
    ConfRoom_Top_2 ZN;       !- Zone 6 Name

  ZoneList,
    MediumOffice - Corridor, !- Name
    Corridor_Bot_1 ZN,       !- Zone 1 Name
    Corridor_Bot_2 ZN,       !- Zone 2 Name
    Corridor_Mid_1 ZN,       !- Zone 3 Name
    Corridor_Mid_2 ZN,       !- Zone 4 Name
    Corridor_Top_1 ZN,       !- Zone 5 Name
    Corridor_Top_2 ZN;       !- Zone 6 Name

  ZoneList,
    MediumOffice - Dining,   !- Name
    Dining_Bot ZN,           !- Zone 1 Name
    Dining_Mid ZN,           !- Zone 2 Name
    Dining_Top ZN;           !- Zone 3 Name

  ZoneList,
    MediumOffice - Elec/MechRoom,  !- Name
    Mechanical_Bot ZN,       !- Zone 1 Name
    Mechanical_Mid ZN,       !- Zone 2 Name
    Mechanical_Top ZN;       !- Zone 3 Name

  ZoneList,
    MediumOffice - Lobby,    !- Name
    Lobby_Bot ZN,            !- Zone 1 Name
    Lobby_Mid ZN,            !- Zone 2 Name
    Lobby_Top ZN,            !- Zone 3 Name
    Lounge_Bot ZN;           !- Zone 4 Name

  ZoneList,
    MediumOffice - OpenOffice,  !- Name
    OpenOffice_Bot_1 ZN,     !- Zone 1 Name
    OpenOffice_Bot_2 ZN,     !- Zone 2 Name
    OpenOffice_Bot_3 ZN,     !- Zone 3 Name
    OpenOffice_Mid_1 ZN,     !- Zone 4 Name
    OpenOffice_Mid_2 ZN,     !- Zone 5 Name
    OpenOffice_Mid_3 ZN,     !- Zone 6 Name
    OpenOffice_Mid_4 ZN,     !- Zone 7 Name
    OpenOffice_Top_1 ZN,     !- Zone 8 Name
    OpenOffice_Top_2 ZN,     !- Zone 9 Name
    OpenOffice_Top_3 ZN,     !- Zone 10 Name
    OpenOffice_Top_4 ZN;     !- Zone 11 Name

  ZoneList,
    MediumOffice - Restroom, !- Name
    Restroom_Bot ZN,         !- Zone 1 Name
    Restroom_Mid ZN,         !- Zone 2 Name
    Restroom_Top ZN;         !- Zone 3 Name

  ZoneList,
    MediumOffice - Stair,    !- Name
    Stair_Bot_1 ZN,          !- Zone 1 Name
    Stair_Bot_2 ZN,          !- Zone 2 Name
    Stair_Mid_1 ZN,          !- Zone 3 Name
    Stair_Mid_2 ZN,          !- Zone 4 Name
    Stair_Top_1 ZN,          !- Zone 5 Name
    Stair_Top_2 ZN;          !- Zone 6 Name

  ZoneList,
    MediumOffice - Storage,  !- Name
    ActiveStorage_Bot_1 ZN,  !- Zone 1 Name
    ActiveStorage_Bot_2 ZN,  !- Zone 2 Name
    ActiveStorage_Bot_3 ZN,  !- Zone 3 Name
    ActiveStorage_Bot_4 ZN,  !- Zone 4 Name
    ActiveStorage_Mid_1 ZN,  !- Zone 5 Name
    ActiveStorage_Mid_2 ZN,  !- Zone 6 Name
    ActiveStorage_Mid_3 ZN,  !- Zone 7 Name
    ActiveStorage_Mid_4 ZN,  !- Zone 8 Name
    ActiveStorage_Top_1 ZN,  !- Zone 9 Name
    ActiveStorage_Top_2 ZN,  !- Zone 10 Name
    ActiveStorage_Top_3 ZN,  !- Zone 11 Name
    ActiveStorage_Top_4 ZN;  !- Zone 12 Name

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    ActiveStorage_Bot_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Bot_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_1_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot_ZN_Wall_West_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Bot_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_2_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot_ZN_Wall_East_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_3_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_2_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_3_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Bot_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot_ZN_Wall_East_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_South_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2_ZN_Wall_West_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_4_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_4_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Bot_ZN_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_4_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Bot_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_4_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_4_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_South_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_4_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Bot_4_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Mid_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_1_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_1_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_North_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid_ZN_Wall_West_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Mid_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_2_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid_ZN_Wall_East_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_North_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_3_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_2_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_3_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Mid_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid_ZN_Wall_East_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_2_ZN_Wall_West_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_4_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_4_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_4_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_South_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_4_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_1_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_4_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Mid_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_4_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Mid_ZN_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Mid_4_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Top_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_1_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_North_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top_ZN_Wall_West_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_2_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top_ZN_Wall_East_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Top_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_North_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_3_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_2_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_3_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Top_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top_ZN_Wall_East_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_South_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2_ZN_Wall_West_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_4_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_4_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Top_ZN_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_4_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Top_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_4_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_4_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_South_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_4_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ActiveStorage_Top_4_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassRoom_Bot_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,33.274000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassRoom_Bot_ZN_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassRoom_Bot_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_7_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassRoom_Bot_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassRoom_Bot_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ClassRoom_Bot_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ClassRoom_Bot ZN,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_1_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_1_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_South_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_South_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_4_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_10_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_4_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
