



! ------------------------------------------------------------------
! : prototype_OfficeMedium_template.tmpl,v 1.2 2011/02/19 17:45:44 d3l143 Exp Inappropriate ioctl for device : prototype_OfficeMedium_template.tmpl,v Inappropriate ioctl for device Revision 1.2  2011/02/19 17:45:44  d3l143
! change path for gtp, opaque and window library.
!
! Revision 1.1  2011/02/16 17:41:44  d3l143
! Initial revision
!

!
! ------------------------------------------------------------------
! Sep 18-21, 2013: Adding back the comments from V6 templates to the automatic upgraded V8 templates.
!                  Moving the comments out of the objects.
!                  Commenting out [design_wetbulb] which was defined but not used in Midrise, 3 offices and Warehouse.
! 01. February 5, 2013: (2) change the gtp path to the new folder for state ana;ysis and (2) allow both TMY2 and TMY3 epw files
!
!
! This input file was originally created as DOE Commercial Building Benchmark V 2.0
! and is modified in supporting ASHRAE SSPC 90.1 30% Project
! List of changes made to the DOE Commercial Building Benchmark V 2.0
! 1. Change the floor-to-ceiling height from 10 ft to 9ft and add 4-ft high above-ceiling plenum for each floor as return air plenum.
! 2. Change the window dimensions to match the same 33% WWR.
! 3. Add ground temperature from the slab-on-grade runs.
! 4. Change one packaged unitary air conditioner serving the whole building to one unit per floor.
! 5. Seasonal supply air temperature reset is deleted.
! 6. Infiltration schedule is changed to 25% of peak infiltration rate when fan is on and 100% of peak infiltration rate when fan is off
! 7. Infiltration rate is changed based on PNNL's study and 90.1 committee's input
! 8. Changed the occupancy densities based on Standard 62.1-2004 and minimum OA rate based on Standard 62-1999 for 90.1-2004 models.
! 10.Revised geometry deleting the AutoCreateOther surfaces and replaced it with the unenteredOtherZoneSurface option.
! 11. Added exterior lighting. (source: Std. 189 TSD)
! 12. Add elevator. (source: Commercial Building Benchmark V1.0-3.0)
! 13. Zone Sizing: change zone cooling design supply air temperature from 14 deg.to 12.8 to match actual supply air temperature (for all zones)
! 14. System Sizing:
!     a. Changed Central heating coil design supply air temp from 16.7 to 12.8 (to match CC)
!     b. Changed system sizing option from NONCOINCIDENT to COINCIDENT
! 15. Changed both cool and heat supply air temperature schedule from 13 deg. to 12.8 deg
!     (Cool-Supply-Air-Temp-Sch; Heat-Supply-Air-Temp-Sch)
! 16. Changed the economizer control by deleting the low temperature limit and by using the differential drybulb control.
!     (ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR)
! 17. Minimum OA Schedule and Damper Control:
! a. Added a new minimum outside air schedule "MinOA_MotorizedDamper_Sched" and the new schedule
!          sets to shut off minimum OA air damper when the fan is on at 6 am for morning start up in Zone 4-8.
! b. Kept the same "MinOA_Sched" schedule for Min_OA in Zone 1-3 since gravity damper is allowed in Zone 1-3 by the Standard 90.1.
! 18. Changed the variable speed fan curve coefficient to match the fan static pressure reset control based on the research study
!     from the Advanced Variable Air Volume System Design Guide.
!     (ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME)
! 19. Changed the heating and cooling t-stat schedule during moring warm up or cool down hours
!     (HTGSETP_SCH;CLGSETP_SCH)
! 20. Changed Sizing Parameters: Sizing Factor=1.0; TimeSteps=8
! 21. Changed the VAV terminal box damper heating action from Reserve Action to Normal to meet 90.1 requirement.
!     (ALL OBJECTS IN CLASS: SINGLE DUCT:VAV:REHEAT)
! 22. Deleted constructions and added the envelope library reference
! 23. Changed the Exterior lighting schedule to ALWAYS ON in the exterior lights object.  Exterior lighting control will be based on astronomical clock
!     (Object:ExteriorLights).
! 24. Changed the service hot water temperature setpoint from 140F (60C) to 120F (48.9C).
! 25. add a variable "[NoEconomizer]"
! 26. August 12, 2009:  checked the "view factor to ground" and "autocalculate" used for all.  No changes are made.
! 27. August 21, 2009: implement Addendum X
!                      change lighting density from 10.764 W/m2 --> 10.548 w/m2 with a 0.216 W/m2 reduction
! 28. August 25, 2009: adding PI.Oct09 cases in the PARM
!     Notice that there is exterior lighting change after the Jun09 PI runs.
!                 specifically for 2004/2007 changed from 14913 --> 14383 (75)
!                              for PI cases  changed from 8702  --> 8099  (603)
!                                                         (6211)    (6739) less ext lgt for PI.Oct09 than PI.Jun09 after the change
! 29. September 15, 2009: revise the implementation of addendum X (15 out of 18 zones are affected)
!                         change lighting density from 10.765 W/m2 --> 10.559 w/m2 with a 0.2056 W/m2 reduction
! 30. November 5, 2009: standardize the LPD by
!                     (a) specifyed 1 LPD parm variable in the PARM excel file
!                     (b) replaced the hard coded Watts/Area in 15 zones (out of 18 zones) in this template with the PARM LPD variable LPD_office
! 31. December 28, 2009: Addendum c and q - Vestibule requriement
!      (a) Door infiltration schduecle (INFIL_Door_Opening_SCH) has been added.
!      (b) Door infiltration (ZoneInfiltration) has been added to Perimeter_bot_ZN_1.
!      (c) Door infiltration value (door_infil) and fraction for off-peak hour (frac_ofpk) are inputted in the parm file.
! 32. February 4, 2010: Upgrade from V3.0 to 4.0
! 33. June 2, 2010
!     replace "MinOA_Motorized_Damper_Sched" with [MinOA_MotorizedDamper_Sched] for the 3 Controller:OutdoorAir objects.
!     a parm variable "MinOA_MotorizedDamper_Sched" is added in the parm accordingly
! 34. added a monthly indoor temp.
!
! 25. September 28, 2010: Implemented Addendum BS-CS for receptacles. This addendum modifies building equipment schedule for PI and Determination cases.
! 26. October 11, 2010: Change the path of slab gtp
! 27. December 13, 2010: modified elevator motor and added elevator fan/lighting. PARM variable BLDG_ELEVATORS_LIGHTS_FAN_SCH and BLDG_ELEVATORS_LIGHTS_FAN_POWER ARE added for Addendum DF.
! 28. January 31,  2011: (1) (addendum BS_CS)
!                             used parm variable "BLDG_QUIP_SCH" which has two values "BLDG_EQUIP_SCH_BASE" & "BLDG_EQUIP_SCH_ADV".
!                             removed the standard related IF condition by re-define to "BLDG_EQUIP_SCH_BASE" & "BLDG_EQUIP_SCH_ADV".
!                             replaced 15 "BLDG_QUIP_SCH" with parm variables
!                        (2)  defined a parm "addendum_cd" ro replace those IF condition in exterior lights objects associated with standard.
! 29. Thursday, June 02, 2011 Implement ERV to PACU_VAV_BOT, PACU_VAV_MID, and PACU_VAV_TOP to meet 189.1-2009 requirements.
! 30. Friday, August 03, 2012: optimum start function for whole building is implemented as choices for IECC and 90.1 models through added schedules and HtgSetP_Sch ClgSetP_Sch variables.
! 31. Monday, August 13, 2012: Added lighting schedule sets for all standards (LTG_SET_STD2004)
! 32. more revision/verification on SWH Model Enhancement on August 15, 2012
! 33. Sep 25, 2012: Added " DX_TwoSpeedObject_from_VAV" to mark the two Speed DX Coil which will not be overwritten by the sizing script
! 34. May 1, 2013: crrect addendum cd implenetation by changing the reduction from 0.3 to 0.7
!
!-Generator IDFEditor 1.31
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! DOE Commercial Building Benchmark
! Medium Office, new construction
! Benchmark V 2.0
! EnergyPlus V 2.2
!
! Description:  Three story, 15 zone office building.
! Form:         Area = 4,952 m2 (53,627 ft2); Number of Stories = 3; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built up flat roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 33%, equal distribution of windows
!
! HVAC:         Packaged unitary air conditoners and gas furance with VAV and electric resistanse reheat
!
!
! Int. gains:   lights = 10.76 W/m2 (1.0 W/ft2);
!               elec. plug loads = 8.07 W/m2 (0.75 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 268 total; 18.58 m2/person (200 ft2/person)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              Yes
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      No
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          COIL:DX:COOLINGBYPASSFACTOREMPIRICAL; COIL:GAS:HEATING
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! IDF File:     ../../OfficeMedium/sim/input.nobackup/ASHRAE901_OfficeMedium_STD2004_NewYork.dd.idf
! Run Case:     ASHRAE901_OfficeMedium_STD2004_NewYork
! WeatherFile:  USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw



! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PACU_VAV_bot_OA_Controller, PACU_VAV_bot_CoolC DXCoil
! PACU_VAV_mid_OA_Controller, PACU_VAV_mid_CoolC DXCoil
! PACU_VAV_top_OA_Controller, PACU_VAV_top_CoolC DXCoil
! END ECONOMIZER MAP



! GPARM parameters as input:
!    Case = ASHRAE901_OfficeMedium_STD2004_NewYork
!    weatherfile = USA_MD_Baltimore_TMY2.epw
!    annual_run = yes
!    slab_gtp = National_OfficeMedium_ASHRAE901_STD2004_Zone4A_nonres_NY-NewYork-NY.gtp
!    basement_tempt = ficeMedium_STD2004_NewYork_bsmt.idf
!    avg_oa_tempt_ip = 54.44
!    maxdiff_oa_tempt_ip = 45.36
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.704104612
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.357730569
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    nonres_window = 
!    economizer = NoEconomizer
!    skip_economizer_control = No
!    sidelighting_control = no
!    LPD_office = 10.76391042
!    exterior_lights_watts = 14338.152
!    exterior_lights_watts_a = 
!    exterior_lights_watts_b = 
!    avg_oa_tempt = 12.46666667
!    maxdiff_oa_tempt = 25.2
!    infil = 0.001024128
!    oa_flow_per_area = 0.000507968
!    SAT_reset_switch = No
!    SAT_reset_T = NA
!    door_infil = 1.04300287
!    frac_ofpk = 0.144
!    damper_sched = MinOA_MotorizedDamper_Sched
!    economizer_lockout = LockoutWithCompressor
!    heating_damper_act = Normal
!    add_ck_pacu_vav_bot = No
!    add_ck_pacu_vav_mid = No
!    add_ck_pacu_vav_top = No
!    core_bottom_mdp = 0.3
!    perimeter_bot_zn_1_mdp = 0.3
!    perimeter_bot_zn_2_mdp = 0.3
!    perimeter_bot_zn_3_mdp = 0.3
!    perimeter_bot_zn_4_mdp = 0.3
!    core_mid_mdp = 0.3
!    perimeter_mid_zn_1_mdp = 0.3
!    perimeter_mid_zn_2_mdp = 0.3
!    perimeter_mid_zn_3_mdp = 0.3
!    perimeter_mid_zn_4_mdp = 0.3
!    core_top_mdp = 0.3
!    perimeter_top_zn_1_mdp = 0.3
!    perimeter_top_zn_2_mdp = 0.3
!    perimeter_top_zn_3_mdp = 0.3
!    perimeter_top_zn_4_mdp = 0.3
!    pacu_vav_bot_oaf = autosize
!    pacu_vav_mid_oaf = autosize
!    pacu_vav_top_oaf = autosize
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_24_7
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 323.8
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    addendum_cd = no
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.808039999
!    swh_ua = 7.561562668
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    PACU_VAV_bot_ERV = No
!    PACU_VAV_mid_ERV = No
!    PACU_VAV_top_ERV = No
!    LTG_SCH_SET = LTG_SET_STD2004
!    transformer_size = 45000
!    transformer_eff = 0.961
!    PACU_VAV_bot_ERV_power = 653.42141755
!    PACU_VAV_mid_ERV_power = 589.08319255
!    PACU_VAV_top_ERV_power = 589.0832643
!    OA_BASED_OPTIMUM_START_EMS = no
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    wwr = 0.33
!    pipe_heat_loss = 2109.43
!    skip_EMSprogram = yes
!    HtgSetP_Sch_PACU_VAV_bot = HTGSETP_SCH_PACU_VAV_bot
!    HtgSetP_Sch_PACU_VAV_mid = HTGSETP_SCH_PACU_VAV_mid
!    HtgSetP_Sch_PACU_VAV_top = HTGSETP_SCH_PACU_VAV_top
!    ClgSetP_Sch_PACU_VAV_bot = CLGSETP_SCH_NO_SETBACK
!    ClgSetP_Sch_PACU_VAV_mid = CLGSETP_SCH_NO_SETBACK
!    ClgSetP_Sch_PACU_VAV_top = CLGSETP_SCH_NO_SETBACK
!    Wfile_TMY3 = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 1
!    receptacle_ctrl_unocc_reduction_frac = 1
!    SHW_Pump_Head = 29891
!    CodeName = ASHRAE90.1_STD2004
!    CZ_City_Old = Baltimore
!    CZ_Label = 4A
!    exterior_lights_watts_c = 0
!    Addendum_AH = No
!    LPD_Ctrl = 0
!    con_swingdoor_r = 0.352236703
!    office_standby_mode = 
!    nonres_window_u_factor = 0.57
!    nonres_window_shgc = 0.39
!    nonresLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2004
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = OfficeMedium
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4A
!    AnalysisCity = USA_NY_NewYork
!    var_Ffactor_IP = 0.73
!    var_Cfactor_IP = 1.14
!    Core_ZN_SWH_flow = 3.58E-06



! specify overhang_pf for 1891 codes



      

  Version,9.0;


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    OfficeMedium,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;
  
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations  

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========
! US National Holidays


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========
! Daylight Saving Period in US


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /qfs/projects/BECP/weather/EnergyPlus/tmy3.new/all/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.ddy
!
Site:Location,
   New.York-John.F.Kennedy.Intl.AP_NY_USA WMO=744860,     !- Site:Location Name
      40.66,     !- Latitude {N+ S-}
     -73.80,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
       7.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -10.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -10.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        7.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.541,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.800;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
12.4666666666667,                       		!- Annual average outdoor air temperature {C}
25.2;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
14.0,                   !- January Ground Temperature {C}
7.3,                   !- February Ground Temperature {C}
3.3,                   !- March Ground Temperature {C}
1.2,                   !- April Ground Temperature {C}
-0.2,                   !- May Ground Temperature {C}
5.6,                   !- June Ground Temperature {C}
10.9,                   !- July Ground Temperature {C}
16.1,                   !- August Ground Temperature {C}
21.7,                   !- September Ground Temperature {C}
25.0,                   !- October Ground Temperature {C}
24.8,                   !- November Ground Temperature {C}
19.9;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.352236703,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer
	
	
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
! ------------------------------------------------------------------
! : OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp  : OpaqueLibraryScript_v30.idf,v  Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}




!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar



  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.0365220592115,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    
!- Door material properties taken from DOE Benchmark files released in Nov. 2008

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       





!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    3.2366082,              !- U-Factor {W/m2-K}
    0.39,                     !- Solar Heat Gain Coefficient
    0.39;                     !- Visible Transmittance
Construction,
    Window_U_0.57_SHGC_0.39,  !- Name
    Glazing Layer;           !- Outside Layer
    
    
    
! ================================================================== 

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_1_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    207.33814098,   !- Area
    49.911;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_2_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    131.26219410000022,   !- Area
    33.2738;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_3_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    207.33814097999993,   !- Area
    49.911;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Perimeter_bot_ZN_4_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    131.25358392,   !- Area
    33.2738;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    Core_bot_ZN_5_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    983.5365718200002,   !- Area
    0;   !- PerimeterExposed


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

!    Until: 06:00,0.7,        !- Field 3 May 1, 2013: change from 0.3 to 0.7

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 07:00,0,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For:AllOtherDays,        !- Field 16
    Until: 24:00,0;          !- Field 17

! Field 4 Dec 21, 2015: change from 0.7 to 0.5

  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5

! Field 5 Dec 21, 2015: add a new schedule for parking lot based on parking lot activity data

  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

! Hours: Weekly: 92, Yearly: 4797

  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Original V6 comments
!    Until:  9:00,0.5,    !- Field 3, if sunrise earlier than 9am, it will turn off
!    Until: 24:00,1.0,    !- Field 5, 24 pm is the business close hour
!    Until:  9:00,0.5,    !- Field 8, if sunrise earlier than 9am, it will turn off
!    Until: 19:00,1.0,    !- Field 10,19 pm is the business close hour
!    Until:  9:00,0.5,    !- Field 15, if sunrise earlier than 9am, it will turn off
!    Until: 18:00,1.0,    !- Field 17, 18 pm is the business close hour

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 19:00,1.0,        !- Field 10
    Until: 24:00,0.5,        !- Field 12
    For:Sunday Holidays AllOtherDays, !- Field 14
    Until:  9:00,0.5,        !- Field 15
    Until: 18:00,1.0,        !- Field 17
    Until: 24:00,0.5;        !- Field 19

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 7:00,0.1,         !- Field 5
    Until: 8:00,0.3,         !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.5,        !- Field 11
    Until: 20:00,0.3,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1,          !- Field 22
    For: Saturday,           !- Field 24
    Until: 6:00,0.05,        !- Field 25
    Until: 8:00,0.1,         !- Field 27
    Until: 12:00,0.3,        !- Field 29
    Until: 17:00,0.15,       !- Field 31
    Until: 24:00,0.05,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0,          !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,0.05;       !- Field 39


! lighting schedules for ASHRAE90.1-STD2010

! lighting schedules for IECC2006 / IECC2009

! lighting schedules for IECC2012

! lighting schedules for IECC2015

! lighting schedules for ASHRAE1891_2009

! lighting schedules for ASHRAE1891_2011

! lighting schedules for ASHRAE90.1-2013


! lighting schedules for IECC2018

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492
!- open parenthesis
!- $OUT = '';
!-
!- if (($Case =~ /determination2010/ && $Case =~ /STD2010/) || ($Case =~ /PI/)) {
!- $OUT = <<EOF;
!- Equipment schedule affected by Addendum BS-CS...and by Addendum BF to 90.1-2010.

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.4, !- Field 3
    Until: 08:00,0.4, !- Field 5
    Until: 12:00,0.9, !- Field 7
    Until: 13:00,0.8, !- Field 9
    Until: 17:00,0.9, !- Field 11
    Until: 18:00,0.5, !- Field 13
    Until: 24:00,0.4, !- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.3, !- Field 21
    Until: 08:00,0.4, !- Field 23
    Until: 12:00,0.5, !- Field 25
    Until: 17:00,0.35, !- Field 27
    Until: 19:00,0.3, !- Field 29
    Until: 24:00,0.3, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.3, !- Field 37
    Until: 18:00,0.3, !- Field 39
    Until: 24:00,0.3; !- Field 41

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.000000001,!- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For:Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.05,       !- Field 47
    Until: 24:00,0.0;        !- Field 49

  Schedule:Compact,
    BLDG_OCC_SCH_w_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.2,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0,
    Until: 12:00, 0.95,
    Until: 13:00, 0,
    Until: 14:00, 0.95,
    Until: 15:00, 0,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.3,
    Until: 19:00, 0.1,
    Until: 20:00, 0.1,
    Until: 21:00, 0.1,
    Until: 22:00, 0.1,
    Until: 23:00, 0.05,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.1,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0,
    Until: 12:00, 0.3,
    Until: 13:00, 0,
    Until: 14:00, 0.1,
    Until: 15:00, 0,
    Until: 16:00, 0.1,
    Until: 17:00, 0.1,
    Until: 18:00, 0.05,
    Until: 19:00, 0.05,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 06:00,0.000000001,
    Until: 22:00,1.0,
    Until: 24:00,0.05,
    For: WinterDesignDay,
    Until: 24:00,0.0,
    For:Sunday Holidays AllOtherDays,
    Until: 06:00,0.0,
    Until: 18:00,0.05,
    Until: 24:00,0.0;



  Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.2,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0.975703226795432,
    Until: 12:00, 0.95,
    Until: 13:00, 0.513528014102859,
    Until: 14:00, 0.95,
    Until: 15:00, 0.975703226795432,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.3,
    Until: 19:00, 0.1,
    Until: 20:00, 0.1,
    Until: 21:00, 0.1,
    Until: 22:00, 0.1,
    Until: 23:00, 0.05,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.1,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0.308116808461715,
    Until: 12:00, 0.3,
    Until: 13:00, 0.102705602820572,
    Until: 14:00, 0.1,
    Until: 15:00, 0.102705602820572,
    Until: 16:00, 0.1,
    Until: 17:00, 0.1,
    Until: 18:00, 0.05,
    Until: 19:00, 0.05,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 06:00,0.000000001,
    Until: 22:00,1.0,
    Until: 24:00,0.05,
    For: WinterDesignDay,
    Until: 24:00,0.0,
    For:Sunday Holidays AllOtherDays,
    Until: 06:00,0.0,
    Until: 18:00,0.05,
    Until: 24:00,0.0;
	
!- Elevator schedule is from Benchmark (V1.3_5.0)

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.69,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 07:00,0.0,        !- Field 9
    Until: 08:00,0.35,       !- Field 11
    Until: 09:00,0.69,       !- Field 13
    Until: 10:00,0.43,       !- Field 15
    Until: 11:00,0.37,       !- Field 17
    Until: 12:00,0.43,       !- Field 19
    Until: 13:00,0.58,       !- Field 21
    Until: 14:00,0.48,       !- Field 23
    Until: 15:00,0.37,       !- Field 25
    Until: 16:00,0.37,       !- Field 27
    Until: 17:00,0.46,       !- Field 29
    Until: 18:00,0.62,       !- Field 31
    Until: 19:00,0.12,       !- Field 33
    Until: 20:00,0.04,       !- Field 35
    Until: 21:00,0.04,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 07:00,0.0,        !- Field 42
    Until: 08:00,0.16,       !- Field 44
    Until: 09:00,0.14,       !- Field 46
    Until: 10:00,0.21,       !- Field 48
    Until: 11:00,0.18,       !- Field 50
    Until: 12:00,0.25,       !- Field 52
    Until: 13:00,0.21,       !- Field 54
    Until: 14:00,0.13,       !- Field 56
    Until: 15:00,0.08,       !- Field 58
    Until: 16:00,0.04,       !- Field 60
    Until: 17:00,0.05,       !- Field 62
    Until: 18:00,0.06,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 24:00,0.0;        !- Field 69

!- Elevator lights/fan schedule for Baseline

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!- Elevator lights/fan schedule for Addendum DF

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.69,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 07:00,0.0,        !- Field 9
    Until: 08:00,0.35,       !- Field 11
    Until: 09:00,0.69,       !- Field 13
    Until: 10:00,0.43,       !- Field 15
    Until: 11:00,0.37,       !- Field 17
    Until: 12:00,0.43,       !- Field 19
    Until: 13:00,0.58,       !- Field 21
    Until: 14:00,0.48,       !- Field 23
    Until: 15:00,0.37,       !- Field 25
    Until: 16:00,0.37,       !- Field 27
    Until: 17:00,0.46,       !- Field 29
    Until: 18:00,0.62,       !- Field 31
    Until: 19:00,0.12,       !- Field 33
    Until: 20:00,0.04,       !- Field 35
    Until: 21:00,0.04,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 07:00,0.0,        !- Field 42
    Until: 08:00,0.16,       !- Field 44
    Until: 09:00,0.14,       !- Field 46
    Until: 10:00,0.21,       !- Field 48
    Until: 11:00,0.18,       !- Field 50
    Until: 12:00,0.25,       !- Field 52
    Until: 13:00,0.21,       !- Field 54
    Until: 14:00,0.13,       !- Field 56
    Until: 15:00,0.08,       !- Field 58
    Until: 16:00,0.04,       !- Field 60
    Until: 17:00,0.05,       !- Field 62
    Until: 18:00,0.06,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 24:00,0.0;        !- Field 69

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
!    Until: 05:00,0.00,       !- Field 3 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 5 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 42 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 44 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 68 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 70 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 72 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 75 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 77 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 87 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 89 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly
!    Until: 05:00,0.00,       !- Field 91 (SWH Enhancement) July 26, 2012 Changed from non-zero number to 0 for off hour to model losses directly

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.00,       !- Field 3
    Until: 06:00,0.00,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.00,       !- Field 42
    Until: 06:00,0.00,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 19:00,0.07,       !- Field 68
    Until: 22:00,0.00,       !- Field 70
    Until: 24:00,0.00,       !- Field 72
    For:Sunday Holidays AllOtherDays, !- Field 74
    Until: 05:00,0.00,       !- Field 75
    Until: 06:00,0.00,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 18:00,0.04,       !- Field 87
    Until: 22:00,0.00,       !- Field 89
    Until: 24:00,0.00;       !- Field 91

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 17.8,
    Until: 07:00, 20,
    Until: 08:00, 21,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 20.4444444444444,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 21,
    Until: 19:00, 21,
    Until: 20:00, 21,
    Until: 21:00, 21,
    Until: 22:00, 21,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: Saturday,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 17.6,
    Until: 07:00, 20,
    Until: 08:00, 21,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 20.4444444444444,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 15.6,
    Until: 19:00, 15.6,
    Until: 20:00, 15.6,
    Until: 21:00, 15.6,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: WinterDesignDay,
    Until: 05:00,15.6,
    Until: 06:00,17.6,
    Until: 07:00,19.6,
    Until: 22:00,21.0,
    Until: 24:00,15.6,
    For SummerDesignDay,
    Until: 24:00,15.6,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,15.6;
	
  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

!    HTGSETP_SCH_PACU_VAV_bot,             !- Name This is the same as HTGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_bot,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

!    HTGSETP_SCH_PACU_VAV_mid,             !- Name This is the same as HTGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_mid,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

!    HTGSETP_SCH_PACU_VAV_top,             !- Name This is the same as HTGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_top,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,25.6,       !- Field 16
    Until: 07:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,25.7,       !- Field 27
    Until: 07:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,25.6,       !- Field 16
    Until: 07:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,25.7,       !- Field 27
    Until: 07:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 25.6,
    Until: 07:00, 25,
    Until: 08:00, 24,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24.5555555555556,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 24,
    Until: 19:00, 24,
    Until: 20:00, 24,
    Until: 21:00, 24,
    Until: 22:00, 24,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: Saturday,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 26.7,
    Until: 06:00, 25.7,
    Until: 07:00, 25,
    Until: 08:00, 24,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24.5555555555556,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 26.7,
    Until: 19:00, 26.7,
    Until: 20:00, 26.7,
    Until: 21:00, 26.7,
    Until: 22:00, 26.7,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: SummerDesignDay,
    Until: 05:00,26.7,
    Until: 06:00,25.7,
    Until: 07:00,25.0,
    Until: 22:00,24.0,
    Until: 24:00,26.7,
    For WinterDesignDay,
    Until: 24:00,26.7,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,26.7;
	
  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!   CLGSETP_SCH_PACU_VAV_bot,             !- Name This is the same as CLGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_bot,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!   CLGSETP_SCH_PACU_VAV_bot,             !- Name This is the same as CLGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_mid,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!   CLGSETP_SCH_PACU_VAV_bot,             !- Name This is the same as CLGSETP_SCH_NO_OPTIMUM. An EMS will change this to regular optimum start if the SF is larger than 10,000 cfm.

  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_top,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

!    CLGSETP_SCH_NO_SETBACK,             !- Name This is to reflect the requirement difference between 90.1-2013 and its previous version. In early versions, only CZ 1B, 2B and 3B are required to have cooling setback.

  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,24.0,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,24.0,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,24.0,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,24.0,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,24.0,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,24.0;       !- Field 39

  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For:Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Core_bottom sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Enhancement) July 26, 2012 Change from 43.3 (110F) to 60 (140)

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Model Enhancement) Aug 15, 2012: Changed it from 48.9C(120F) to 60C/140F

  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

!    Until: 24:00,60.0;       !- Field 3 (SWH Model Enhancement) Aug 15, 2012: Changed it from 48.9C(120F) to 60C/140F

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 12:00,0.144, !- Field 9
    Until: 13:00,1.0,        !- Field 11
    Until: 17:00,0.144, !- Field 13
    Until: 18:00,1.0,        !- Field 15
    Until: 19:00,0.144, !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.0;        !- Field 22



  Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0.3,
    Until: 02:00, 0.3,
    Until: 03:00, 0.3,
    Until: 04:00, 0.3,
    Until: 05:00, 0.3,
    Until: 06:00, 0.3,
    Until: 07:00, 0.3,
    Until: 08:00, 0.3,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0,
    Until: 12:00, 0.3,
    Until: 13:00, 0,
    Until: 14:00, 0.3,
    Until: 15:00, 0,
    Until: 16:00, 0.3,
    Until: 17:00, 0.3,
    Until: 18:00, 0.3,
    Until: 19:00, 0.3,
    Until: 20:00, 0.3,
    Until: 21:00, 0.3,
    Until: 22:00, 0.3,
    Until: 23:00, 0.3,
    Until: 24:00, 0.3,
    For: Saturday,
    Until: 01:00, 0.3,
    Until: 02:00, 0.3,
    Until: 03:00, 0.3,
    Until: 04:00, 0.3,
    Until: 05:00, 0.3,
    Until: 06:00, 0.3,
    Until: 07:00, 0.3,
    Until: 08:00, 0.3,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0,
    Until: 12:00, 0.3,
    Until: 13:00, 0,
    Until: 14:00, 0.3,
    Until: 15:00, 0,
    Until: 16:00, 0.3,
    Until: 17:00, 0.3,
    Until: 18:00, 0.3,
    Until: 19:00, 0.3,
    Until: 20:00, 0.3,
    Until: 21:00, 0.3,
    Until: 22:00, 0.3,
    Until: 23:00, 0.3,
    Until: 24:00, 0.3,
    For: AllOtherDays,
    Until: 24:00,
    0.3;	

Schedule:Compact,
    OfficeMedium HTGSETP_SCH_PACU_VAV_bot,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 07:00,            !- Field 3
    15.6,                    !- Field 4
    until: 21:00,            !- Field 5
    21,                      !- Field 6
    Until:24:00,             !- Field 7
    15.6,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 07:00,            !- Field 10
    15.6,                    !- Field 11
    Until: 16:00,            !- Field 12
    21,                      !- Field 13
    Until:24:00,             !- Field 14
    15.6,                    !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 05:00,            !- Field 17
    15.6,                    !- Field 18
    Until:06:00,             !- Field 19
    17.6,                    !- Field 20
    Until:07:00,             !- Field 21
    19.6,                    !- Field 22
    Until:22:00,             !- Field 23
    21,                      !- Field 24
    Until:24:00,             !- Field 25
    15.6,                    !- Field 26
    For Sunday Holiday SummerDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    15.6;                    !- Field 29

Schedule:Compact,
    OfficeMedium CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 07:00,            !- Field 3
    26.7,                    !- Field 4
    until: 21:00,            !- Field 5
    24,                      !- Field 6
    Until:24:00,             !- Field 7
    26.7,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 07:00,            !- Field 10
    26.7,                    !- Field 11
    Until: 16:00,            !- Field 12
    24,                      !- Field 13
    Until:24:00,             !- Field 14
    26.7,                    !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 05:00,            !- Field 17
    26.7,                    !- Field 18
    Until:06:00,             !- Field 19
    25.7,                    !- Field 20
    Until:07:00,             !- Field 21
    25,                      !- Field 22
    Until:22:00,             !- Field 23
    24,                      !- Field 24
    Until:24:00,             !- Field 25
    26.7,                    !- Field 26
    For Sunday Holiday WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    26.7;                      !- Field 29

Schedule:Compact,
    Non_People_Schedule,     !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4




!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
! ------------------------------------------------------------------
! $Id: Schedule_Library,v 1.0 2019/07/11  Exp $
! $Log: Schedule_Library.idf,v 1.0 $
!
!

! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: Schedule:Compact ===========

Schedule:Compact,
    ClassRoom_Bot ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    0.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    0.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.455,                   !- Field 22
    Until: 10:20,            !- Field 23
    0.909,                   !- Field 24
    Until: 10:40,            !- Field 25
    0.909,                   !- Field 26
    Until: 11:00,            !- Field 27
    0.455,                   !- Field 28
    Until: 11:20,            !- Field 29
    0.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    0.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    0.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.818,                   !- Field 44
    Until: 14:00,            !- Field 45
    0.727,                   !- Field 46
    Until: 14:20,            !- Field 47
    0.545,                   !- Field 48
    Until: 14:40,            !- Field 49
    0.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    0.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    0.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    0.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    0.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    0.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.273,                   !- Field 64
    Until: 17:20,            !- Field 65
    0.545,                   !- Field 66
    Until: 17:40,            !- Field 67
    0.545,                   !- Field 68
    Until: 18:00,            !- Field 69
    0.273,                   !- Field 70
    Until: 18:20,            !- Field 71
    0.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    0.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    0.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    0.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.455,                   !- Field 111
    Until: 10:20,            !- Field 112
    0.909,                   !- Field 113
    Until: 10:40,            !- Field 114
    0.909,                   !- Field 115
    Until: 11:00,            !- Field 116
    0.909,                   !- Field 117
    Until: 11:20,            !- Field 118
    0.909,                   !- Field 119
    Until: 11:40,            !- Field 120
    0.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.0,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.0,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    0.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    0.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.364,                   !- Field 147
    Until: 16:20,            !- Field 148
    0.818,                   !- Field 149
    Until: 16:40,            !- Field 150
    0.0,                     !- A153
    Until: 17:00,            !- A154
    0.0,                     !- A155
    Until: 17:20,            !- A156
    0.0,                     !- A157
    Until: 17:40,            !- A158
    0.0,                     !- A159
    Until: 18:00,            !- A160
    0.0,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.636,                   !- A188
    Until: 08:00,            !- A189
    0.364,                   !- A190
    Until: 08:20,            !- A191
    0.0,                     !- A192
    Until: 08:40,            !- A193
    0.0,                     !- A194
    Until: 09:00,            !- A195
    0.0,                     !- A196
    Until: 09:20,            !- A197
    0.0,                     !- A198
    Until: 09:40,            !- A199
    0.0,                     !- A200
    Until: 10:00,            !- A201
    0.0,                     !- A202
    Until: 10:20,            !- A203
    0.0,                     !- A204
    Until: 10:40,            !- A205
    0.0,                     !- A206
    Until: 11:00,            !- A207
    0.0,                     !- A208
    Until: 11:20,            !- A209
    0.0,                     !- A210
    Until: 11:40,            !- A211
    0.0,                     !- A212
    Until: 12:00,            !- A213
    0.0,                     !- A214
    Until: 12:20,            !- A215
    0.0,                     !- A216
    Until: 12:40,            !- A217
    0.0,                     !- A218
    Until: 13:00,            !- A219
    0.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    0.0,                     !- A226
    Until: 14:20,            !- A227
    0.0,                     !- A228
    Until: 14:40,            !- A229
    0.0,                     !- A230
    Until: 15:00,            !- A231
    0.0,                     !- A232
    Until: 15:20,            !- A233
    0.0,                     !- A234
    Until: 15:40,            !- A235
    0.0,                     !- A236
    Until: 16:00,            !- A237
    0.182,                   !- A238
    Until: 16:20,            !- A239
    0.455,                   !- A240
    Until: 16:40,            !- A241
    0.455,                   !- A242
    Until: 17:00,            !- A243
    0.455,                   !- A244
    Until: 17:20,            !- A245
    0.455,                   !- A246
    Until: 17:40,            !- A247
    0.0,                     !- A248
    Until: 18:00,            !- A249
    0.0,                     !- A250
    Until: 18:20,            !- A251
    0.0,                     !- A252
    Until: 18:40,            !- A253
    0.0,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    0.0,                     !- A283
    Until: 09:00,            !- A284
    0.0,                     !- A285
    Until: 09:20,            !- A286
    0.0,                     !- A287
    Until: 09:40,            !- A288
    0.0,                     !- A289
    Until: 10:00,            !- A290
    0.0,                     !- A291
    Until: 10:20,            !- A292
    0.0,                     !- A293
    Until: 10:40,            !- A294
    0.0,                     !- A295
    Until: 11:00,            !- A296
    0.0,                     !- A297
    Until: 11:20,            !- A298
    0.0,                     !- A299
    Until: 11:40,            !- A300
    0.0,                     !- A301
    Until: 12:00,            !- A302
    0.0,                     !- A303
    Until: 12:20,            !- A304
    0.0,                     !- A305
    Until: 12:40,            !- A306
    0.0,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.636,                   !- A313
    Until: 14:00,            !- A314
    0.636,                   !- A315
    Until: 14:20,            !- A316
    0.636,                   !- A317
    Until: 14:40,            !- A318
    0.0,                     !- A319
    Until: 15:00,            !- A320
    0.0,                     !- A321
    Until: 15:20,            !- A322
    0.0,                     !- A323
    Until: 15:40,            !- A324
    0.0,                     !- A325
    Until: 16:00,            !- A326
    0.273,                   !- A327
    Until: 16:20,            !- A328
    0.545,                   !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    0.727,                   !- A333
    Until: 17:20,            !- A334
    0.545,                   !- A335
    Until: 17:40,            !- A336
    0.545,                   !- A337
    Until: 18:00,            !- A338
    0.273,                   !- A339
    Until: 18:20,            !- A340
    0.0,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.182,                   !- A345
    Until: 19:20,            !- A346
    0.455,                   !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.0,                     !- A372
    Until: 09:00,            !- A373
    0.0,                     !- A374
    Until: 09:20,            !- A375
    0.0,                     !- A376
    Until: 09:40,            !- A377
    0.0,                     !- A378
    Until: 10:00,            !- A379
    0.0,                     !- A380
    Until: 10:20,            !- A381
    0.0,                     !- A382
    Until: 10:40,            !- A383
    0.0,                     !- A384
    Until: 11:00,            !- A385
    0.0,                     !- A386
    Until: 11:20,            !- A387
    0.0,                     !- A388
    Until: 11:40,            !- A389
    0.364,                   !- A390
    Until: 12:00,            !- A391
    0.364,                   !- A392
    Until: 12:20,            !- A393
    0.364,                   !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.0,                     !- A406
    Until: 14:40,            !- A407
    0.364,                   !- A408
    Until: 15:00,            !- A409
    0.182,                   !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.0,                     !- A414
    Until: 16:00,            !- A415
    0.0,                     !- A416
    Until: 16:20,            !- A417
    0.0,                     !- A418
    Until: 16:40,            !- A419
    0.0,                     !- A420
    Until: 17:00,            !- A421
    0.0,                     !- A422
    Until: 17:20,            !- A423
    0.0,                     !- A424
    Until: 17:40,            !- A425
    0.0,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.273,                   !- A434
    Until: 19:20,            !- A435
    0.545,                   !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_1 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:40,            !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.5,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    0.5,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.5,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    0.5,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.5,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    1.0,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    1.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    0.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    1.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    1.0,                     !- A157
    Until: 17:40,            !- A158
    1.0,                     !- A159
    Until: 18:00,            !- A160
    0.0,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    0.5,                     !- A194
    Until: 09:00,            !- A195
    0.5,                     !- A196
    Until: 09:20,            !- A197
    0.5,                     !- A198
    Until: 09:40,            !- A199
    0.5,                     !- A200
    Until: 10:00,            !- A201
    0.5,                     !- A202
    Until: 10:20,            !- A203
    0.5,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    0.5,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.5,                     !- A222
    Until: 13:40,            !- A223
    0.5,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    0.5,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    1.0,                     !- A248
    Until: 18:00,            !- A249
    1.0,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    1.0,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    0.5,                     !- A285
    Until: 09:20,            !- A286
    0.5,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.0,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    0.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    0.0,                     !- A325
    Until: 16:00,            !- A326
    0.0,                     !- A327
    Until: 16:20,            !- A328
    0.5,                     !- A329
    Until: 16:40,            !- A330
    0.5,                     !- A331
    Until: 17:00,            !- A332
    0.5,                     !- A333
    Until: 17:20,            !- A334
    0.5,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.5,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.0,                     !- A374
    Until: 09:20,            !- A375
    0.0,                     !- A376
    Until: 09:40,            !- A377
    0.0,                     !- A378
    Until: 10:00,            !- A379
    0.0,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.0,                     !- A384
    Until: 11:00,            !- A385
    0.0,                     !- A386
    Until: 11:20,            !- A387
    0.0,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.0,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.5,                     !- A430
    Until: 18:40,            !- A431
    0.5,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_2 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    1.0,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    0.5,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.5,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.5,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.5,                     !- Field 48
    Until: 14:40,            !- Field 49
    0.5,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    0.5,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    0.5,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    1.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.5,                     !- Field 111
    Until: 10:20,            !- Field 112
    0.5,                     !- Field 113
    Until: 10:40,            !- Field 114
    0.5,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.5,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.5,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.5,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    1.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.5,                     !- Field 147
    Until: 16:20,            !- Field 148
    0.5,                     !- Field 149
    Until: 16:40,            !- Field 150
    0.5,                     !- A153
    Until: 17:00,            !- A154
    0.0,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    0.0,                     !- A159
    Until: 18:00,            !- A160
    0.0,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    1.0,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    0.5,                     !- A230
    Until: 15:00,            !- A231
    0.5,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    0.5,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    1.0,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    1.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    0.5,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    0.0,                     !- A317
    Until: 14:40,            !- A318
    0.0,                     !- A319
    Until: 15:00,            !- A320
    0.0,                     !- A321
    Until: 15:20,            !- A322
    0.5,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    1.0,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.5,                     !- A343
    Until: 19:00,            !- A344
    0.5,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.5,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.5,                     !- A408
    Until: 15:00,            !- A409
    0.5,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.5,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_3 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    0.5,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    1.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 15:20,            !- Field 53
    0.5,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    0.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    0.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.0,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    0.5,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    0.5,                     !- Field 149
    Until: 16:40,            !- Field 150
    0.5,                     !- A153
    Until: 17:00,            !- A154
    0.5,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    1.0,                     !- A159
    Until: 18:00,            !- A160
    1.0,                     !- A161
    Until: 18:20,            !- A162
    1.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.5,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    0.5,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    0.5,                     !- A208
    Until: 11:20,            !- A209
    0.5,                     !- A210
    Until: 11:40,            !- A211
    0.5,                     !- A212
    Until: 12:00,            !- A213
    0.5,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    1.0,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    1.0,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    1.0,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    1.0,                     !- A248
    Until: 18:00,            !- A249
    1.0,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.0,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.5,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    1.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.5,                     !- A313
    Until: 14:00,            !- A314
    1.0,                     !- A315
    Until: 14:20,            !- A316
    1.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    1.0,                     !- A339
    Until: 18:20,            !- A340
    1.0,                     !- A341
    Until: 18:40,            !- A342
    0.5,                     !- A343
    Until: 19:00,            !- A344
    0.5,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.0,                     !- A374
    Until: 09:20,            !- A375
    0.0,                     !- A376
    Until: 09:40,            !- A377
    0.0,                     !- A378
    Until: 10:00,            !- A379
    0.0,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.0,                     !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.0,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_4 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 08:20,            !- Field 11
    1.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    0.5,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    1.0,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    0.5,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    0.5,                     !- Field 56
    Until: 16:00,            !- Field 57
    0.5,                     !- Field 58
    Until: 16:20,            !- Field 59
    0.5,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    1.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    1.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.5,                     !- Field 105
    Until: 09:20,            !- Field 106
    0.5,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    1.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    1.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    1.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    1.0,                     !- A157
    Until: 17:40,            !- A158
    0.5,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    1.0,                     !- A163
    Until: 18:40,            !- A164
    0.5,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.5,                     !- A190
    Until: 08:20,            !- A191
    0.5,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    0.5,                     !- A208
    Until: 11:20,            !- A209
    0.5,                     !- A210
    Until: 11:40,            !- A211
    0.5,                     !- A212
    Until: 12:00,            !- A213
    0.5,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.5,                     !- A222
    Until: 13:40,            !- A223
    0.5,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    0.5,                     !- A230
    Until: 15:00,            !- A231
    0.5,                     !- A232
    Until: 15:20,            !- A233
    0.5,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.5,                     !- A256
    Until: 19:20,            !- A257
    0.5,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    1.0,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    1.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    0.5,                     !- A299
    Until: 11:40,            !- A300
    0.5,                     !- A301
    Until: 12:00,            !- A302
    0.5,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.0,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    1.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    0.0,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.0,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.0,                     !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.5,                     !- A400
    Until: 13:40,            !- A401
    0.5,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.5,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.5,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_5 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    0.5,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    0.5,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.5,                     !- Field 48
    Until: 14:40,            !- Field 49
    0.5,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    0.5,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    1.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    0.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    0.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.5,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.5,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.0,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    0.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    0.5,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.5,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    0.5,                     !- A194
    Until: 09:00,            !- A195
    0.5,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    0.5,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.5,                     !- A222
    Until: 13:40,            !- A223
    0.5,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    0.5,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    1.0,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    1.0,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    1.0,                     !- A254
    Until: 19:00,            !- A255
    0.5,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    0.0,                     !- A283
    Until: 09:00,            !- A284
    0.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.5,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.5,                     !- A313
    Until: 14:00,            !- A314
    0.5,                     !- A315
    Until: 14:20,            !- A316
    1.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    0.0,                     !- A325
    Until: 16:00,            !- A326
    0.0,                     !- A327
    Until: 16:20,            !- A328
    0.5,                     !- A329
    Until: 16:40,            !- A330
    0.5,                     !- A331
    Until: 17:00,            !- A332
    0.5,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.0,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.0,                     !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.5,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.5,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.5,                     !- A459
    Until: 08:40,            !- A460
    0.5,                     !- A461
    Until: 09:00,            !- A462
    0.5,                     !- A463
    Until: 09:20,            !- A464
    0.5,                     !- A465
    Until: 09:40,            !- A466
    0.5,                     !- A467
    Until: 10:00,            !- A468
    0.5,                     !- A469
    Until: 10:20,            !- A470
    0.5,                     !- A471
    Until: 10:40,            !- A472
    0.5,                     !- A473
    Until: 11:00,            !- A474
    0.5,                     !- A475
    Until: 11:20,            !- A476
    0.5,                     !- A477
    Until: 11:40,            !- A478
    0.5,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.5,                     !- A491
    Until: 14:00,            !- A492
    0.5,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_6 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 08:20,            !- Field 11
    1.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    0.5,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.5,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.5,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    0.5,                     !- Field 58
    Until: 16:20,            !- Field 59
    0.5,                     !- Field 60
    Until: 16:40,            !- Field 61
    0.5,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 17:20,            !- Field 65
    0.5,                     !- Field 66
    Until: 17:40,            !- Field 67
    0.5,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    1.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.5,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.5,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.0,                     !- Field 135
    Until: 14:20,            !- Field 136
    1.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    1.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    1.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    1.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    1.0,                     !- A157
    Until: 17:40,            !- A158
    0.5,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    0.5,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.5,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    0.5,                     !- A194
    Until: 09:00,            !- A195
    0.5,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    1.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    1.0,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    1.0,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.0,                     !- A248
    Until: 18:00,            !- A249
    0.0,                     !- A250
    Until: 18:20,            !- A251
    0.0,                     !- A252
    Until: 18:40,            !- A253
    0.0,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    0.5,                     !- A283
    Until: 09:00,            !- A284
    0.5,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    0.5,                     !- A299
    Until: 11:40,            !- A300
    0.0,                     !- A301
    Until: 12:00,            !- A302
    0.0,                     !- A303
    Until: 12:20,            !- A304
    0.5,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.0,                     !- A309
    Until: 13:20,            !- A310
    0.0,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    0.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    1.0,                     !- A339
    Until: 18:20,            !- A340
    1.0,                     !- A341
    Until: 18:40,            !- A342
    0.5,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.5,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.0,                     !- A384
    Until: 11:00,            !- A385
    0.0,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.5,                     !- A398
    Until: 13:20,            !- A399
    0.5,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.0,                     !- A406
    Until: 14:40,            !- A407
    0.5,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.5,                     !- A428
    Until: 18:20,            !- A429
    0.5,                     !- A430
    Until: 18:40,            !- A431
    0.5,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_7 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    0.5,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.5,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    0.5,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.5,                     !- Field 99
    Until: 08:20,            !- Field 100
    1.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    0.5,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.5,                     !- Field 117
    Until: 11:20,            !- Field 118
    0.5,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.5,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.0,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    0.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    1.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.5,                     !- Field 147
    Until: 16:20,            !- Field 148
    0.5,                     !- Field 149
    Until: 16:40,            !- Field 150
    0.5,                     !- A153
    Until: 17:00,            !- A154
    0.5,                     !- A155
    Until: 17:20,            !- A156
    1.0,                     !- A157
    Until: 17:40,            !- A158
    1.0,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    0.5,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    0.5,                     !- A194
    Until: 09:00,            !- A195
    0.5,                     !- A196
    Until: 09:20,            !- A197
    0.5,                     !- A198
    Until: 09:40,            !- A199
    0.5,                     !- A200
    Until: 10:00,            !- A201
    0.5,                     !- A202
    Until: 10:20,            !- A203
    0.5,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    0.5,                     !- A228
    Until: 14:40,            !- A229
    0.5,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    0.5,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    1.0,                     !- A248
    Until: 18:00,            !- A249
    1.0,                     !- A250
    Until: 18:20,            !- A251
    1.0,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    0.5,                     !- A283
    Until: 09:00,            !- A284
    0.5,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    1.0,                     !- A307
    Until: 13:00,            !- A308
    1.0,                     !- A309
    Until: 13:20,            !- A310
    0.5,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    0.5,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    0.5,                     !- A327
    Until: 16:20,            !- A328
    0.5,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    1.0,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.5,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.0,                     !- A372
    Until: 09:00,            !- A373
    0.0,                     !- A374
    Until: 09:20,            !- A375
    0.0,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.5,                     !- A459
    Until: 08:40,            !- A460
    0.5,                     !- A461
    Until: 09:00,            !- A462
    0.5,                     !- A463
    Until: 09:20,            !- A464
    0.5,                     !- A465
    Until: 09:40,            !- A466
    0.5,                     !- A467
    Until: 10:00,            !- A468
    0.5,                     !- A469
    Until: 10:20,            !- A470
    0.5,                     !- A471
    Until: 10:40,            !- A472
    0.5,                     !- A473
    Until: 11:00,            !- A474
    0.5,                     !- A475
    Until: 11:20,            !- A476
    0.5,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.5,                     !- A491
    Until: 14:00,            !- A492
    0.5,                     !- A493
    Until: 14:20,            !- A494
    0.5,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_8 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    1.0,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.5,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    0.5,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    0.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    0.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    0.5,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    0.5,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.5,                     !- Field 99
    Until: 08:20,            !- Field 100
    1.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.5,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.5,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    0.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.5,                     !- Field 147
    Until: 16:20,            !- Field 148
    0.5,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    0.5,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    0.5,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    0.5,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    0.0,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    0.5,                     !- A208
    Until: 11:20,            !- A209
    0.5,                     !- A210
    Until: 11:40,            !- A211
    0.5,                     !- A212
    Until: 12:00,            !- A213
    0.5,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    0.5,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.5,                     !- A224
    Until: 14:00,            !- A225
    0.0,                     !- A226
    Until: 14:20,            !- A227
    0.5,                     !- A228
    Until: 14:40,            !- A229
    0.5,                     !- A230
    Until: 15:00,            !- A231
    0.5,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    0.5,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.0,                     !- A250
    Until: 18:20,            !- A251
    0.0,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.5,                     !- A281
    Until: 08:40,            !- A282
    0.5,                     !- A283
    Until: 09:00,            !- A284
    0.5,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    0.5,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    0.5,                     !- A303
    Until: 12:20,            !- A304
    0.5,                     !- A305
    Until: 12:40,            !- A306
    1.0,                     !- A307
    Until: 13:00,            !- A308
    1.0,                     !- A309
    Until: 13:20,            !- A310
    0.5,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    1.0,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    0.5,                     !- A325
    Until: 16:00,            !- A326
    0.5,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    1.0,                     !- A333
    Until: 17:20,            !- A334
    1.0,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    0.0,                     !- A339
    Until: 18:20,            !- A340
    0.0,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.5,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.0,                     !- A378
    Until: 10:00,            !- A379
    0.0,                     !- A380
    Until: 10:20,            !- A381
    0.0,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.0,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_9 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    1.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    0.5,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    1.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.5,                     !- Field 111
    Until: 10:20,            !- Field 112
    0.5,                     !- Field 113
    Until: 10:40,            !- Field 114
    0.5,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.5,                     !- Field 117
    Until: 11:20,            !- Field 118
    0.5,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    0.5,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.0,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    1.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    1.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    1.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    0.5,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    0.5,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    0.0,                     !- A192
    Until: 08:40,            !- A193
    0.0,                     !- A194
    Until: 09:00,            !- A195
    0.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    0.5,                     !- A208
    Until: 11:20,            !- A209
    0.5,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    0.5,                     !- A214
    Until: 12:20,            !- A215
    0.5,                     !- A216
    Until: 12:40,            !- A217
    0.5,                     !- A218
    Until: 13:00,            !- A219
    0.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.5,                     !- A224
    Until: 14:00,            !- A225
    1.0,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    0.5,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    0.5,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.0,                     !- A250
    Until: 18:20,            !- A251
    0.0,                     !- A252
    Until: 18:40,            !- A253
    0.0,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    0.5,                     !- A283
    Until: 09:00,            !- A284
    0.5,                     !- A285
    Until: 09:20,            !- A286
    0.5,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    0.5,                     !- A301
    Until: 12:00,            !- A302
    0.5,                     !- A303
    Until: 12:20,            !- A304
    0.5,                     !- A305
    Until: 12:40,            !- A306
    1.0,                     !- A307
    Until: 13:00,            !- A308
    0.5,                     !- A309
    Until: 13:20,            !- A310
    0.5,                     !- A311
    Until: 13:40,            !- A312
    0.5,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    0.0,                     !- A317
    Until: 14:40,            !- A318
    0.0,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    1.0,                     !- A331
    Until: 17:00,            !- A332
    0.5,                     !- A333
    Until: 17:20,            !- A334
    0.5,                     !- A335
    Until: 17:40,            !- A336
    0.5,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.0,                     !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.5,                     !- A400
    Until: 13:40,            !- A401
    0.5,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.0,                     !- A422
    Until: 17:20,            !- A423
    0.0,                     !- A424
    Until: 17:40,            !- A425
    0.0,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.5,                     !- A430
    Until: 18:40,            !- A431
    0.5,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.5,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.5,                     !- A457
    Until: 08:20,            !- A458
    0.5,                     !- A459
    Until: 08:40,            !- A460
    0.5,                     !- A461
    Until: 09:00,            !- A462
    0.5,                     !- A463
    Until: 09:20,            !- A464
    0.5,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.5,                     !- A471
    Until: 10:40,            !- A472
    0.5,                     !- A473
    Until: 11:00,            !- A474
    0.5,                     !- A475
    Until: 11:20,            !- A476
    0.5,                     !- A477
    Until: 11:40,            !- A478
    0.5,                     !- A479
    Until: 12:00,            !- A480
    0.5,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.5,                     !- A491
    Until: 14:00,            !- A492
    0.5,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Bot_10 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    1.0,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.5,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.5,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    1.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.5,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.5,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.5,                     !- Field 105
    Until: 09:20,            !- Field 106
    0.5,                     !- Field 107
    Until: 09:40,            !- Field 108
    0.5,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.5,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.5,                     !- Field 117
    Until: 11:20,            !- Field 118
    0.5,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.0,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.5,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    0.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    1.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.5,                     !- Field 147
    Until: 16:20,            !- Field 148
    0.5,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    0.5,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    0.5,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.5,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    0.5,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    1.0,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.0,                     !- A244
    Until: 17:20,            !- A245
    0.5,                     !- A246
    Until: 17:40,            !- A247
    0.0,                     !- A248
    Until: 18:00,            !- A249
    0.0,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    1.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    0.5,                     !- A289
    Until: 10:00,            !- A290
    0.5,                     !- A291
    Until: 10:20,            !- A292
    0.5,                     !- A293
    Until: 10:40,            !- A294
    0.5,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.5,                     !- A309
    Until: 13:20,            !- A310
    0.5,                     !- A311
    Until: 13:40,            !- A312
    0.0,                     !- A313
    Until: 14:00,            !- A314
    0.5,                     !- A315
    Until: 14:20,            !- A316
    0.5,                     !- A317
    Until: 14:40,            !- A318
    0.5,                     !- A319
    Until: 15:00,            !- A320
    0.5,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    0.5,                     !- A331
    Until: 17:00,            !- A332
    0.0,                     !- A333
    Until: 17:20,            !- A334
    0.5,                     !- A335
    Until: 17:40,            !- A336
    0.5,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    0.5,                     !- A341
    Until: 18:40,            !- A342
    0.5,                     !- A343
    Until: 19:00,            !- A344
    0.5,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.0,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.5,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.0,                     !- A408
    Until: 15:00,            !- A409
    0.0,                     !- A410
    Until: 15:20,            !- A411
    0.0,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.0,                     !- A422
    Until: 17:20,            !- A423
    0.0,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.5,                     !- A428
    Until: 18:20,            !- A429
    0.0,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Mid_1 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    1.0,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    1.0,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    0.5,                     !- Field 30
    Until: 11:40,            !- Field 31
    0.5,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    1.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    1.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    0.5,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 17:20,            !- Field 65
    0.5,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    1.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.5,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.5,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    0.5,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.5,                     !- Field 105
    Until: 09:20,            !- Field 106
    0.5,                     !- Field 107
    Until: 09:40,            !- Field 108
    0.5,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.5,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.5,                     !- Field 117
    Until: 11:20,            !- Field 118
    0.5,                     !- Field 119
    Until: 11:40,            !- Field 120
    0.5,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.5,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.0,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    1.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    1.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.5,                     !- Field 147
    Until: 16:20,            !- Field 148
    0.5,                     !- Field 149
    Until: 16:40,            !- Field 150
    0.5,                     !- A153
    Until: 17:00,            !- A154
    0.5,                     !- A155
    Until: 17:20,            !- A156
    1.0,                     !- A157
    Until: 17:40,            !- A158
    1.0,                     !- A159
    Until: 18:00,            !- A160
    0.0,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.5,                     !- A190
    Until: 08:20,            !- A191
    0.5,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    0.5,                     !- A200
    Until: 10:00,            !- A201
    0.5,                     !- A202
    Until: 10:20,            !- A203
    0.5,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    0.5,                     !- A216
    Until: 12:40,            !- A217
    0.5,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    1.0,                     !- A222
    Until: 13:40,            !- A223
    1.0,                     !- A224
    Until: 14:00,            !- A225
    0.5,                     !- A226
    Until: 14:20,            !- A227
    0.5,                     !- A228
    Until: 14:40,            !- A229
    0.5,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    1.0,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    0.5,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.0,                     !- A252
    Until: 18:40,            !- A253
    0.0,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    1.0,                     !- A281
    Until: 08:40,            !- A282
    0.5,                     !- A283
    Until: 09:00,            !- A284
    0.5,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    0.5,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    1.0,                     !- A303
    Until: 12:20,            !- A304
    1.0,                     !- A305
    Until: 12:40,            !- A306
    1.0,                     !- A307
    Until: 13:00,            !- A308
    0.5,                     !- A309
    Until: 13:20,            !- A310
    0.5,                     !- A311
    Until: 13:40,            !- A312
    0.5,                     !- A313
    Until: 14:00,            !- A314
    0.0,                     !- A315
    Until: 14:20,            !- A316
    0.5,                     !- A317
    Until: 14:40,            !- A318
    0.5,                     !- A319
    Until: 15:00,            !- A320
    1.0,                     !- A321
    Until: 15:20,            !- A322
    1.0,                     !- A323
    Until: 15:40,            !- A324
    1.0,                     !- A325
    Until: 16:00,            !- A326
    1.0,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    0.5,                     !- A331
    Until: 17:00,            !- A332
    0.5,                     !- A333
    Until: 17:20,            !- A334
    0.5,                     !- A335
    Until: 17:40,            !- A336
    1.0,                     !- A337
    Until: 18:00,            !- A338
    1.0,                     !- A339
    Until: 18:20,            !- A340
    1.0,                     !- A341
    Until: 18:40,            !- A342
    1.0,                     !- A343
    Until: 19:00,            !- A344
    0.5,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.5,                     !- A390
    Until: 12:00,            !- A391
    0.5,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.5,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.0,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.5,                     !- A408
    Until: 15:00,            !- A409
    0.5,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.0,                     !- A422
    Until: 17:20,            !- A423
    0.0,                     !- A424
    Until: 17:40,            !- A425
    0.0,                     !- A426
    Until: 18:00,            !- A427
    0.0,                     !- A428
    Until: 18:20,            !- A429
    0.5,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.5,                     !- A459
    Until: 08:40,            !- A460
    0.5,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.5,                     !- A467
    Until: 10:00,            !- A468
    0.5,                     !- A469
    Until: 10:20,            !- A470
    0.5,                     !- A471
    Until: 10:40,            !- A472
    0.5,                     !- A473
    Until: 11:00,            !- A474
    0.5,                     !- A475
    Until: 11:20,            !- A476
    0.5,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.5,                     !- A487
    Until: 13:20,            !- A488
    0.5,                     !- A489
    Until: 13:40,            !- A490
    0.5,                     !- A491
    Until: 14:00,            !- A492
    0.5,                     !- A493
    Until: 14:20,            !- A494
    0.5,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Mid_2 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    0.5,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 12:20,            !- Field 35
    0.5,                     !- Field 36
    Until: 12:40,            !- Field 37
    0.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.0,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.5,                     !- Field 46
    Until: 14:20,            !- Field 47
    1.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    1.0,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 17:20,            !- Field 65
    0.5,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    0.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.0,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.5,                     !- Field 99
    Until: 08:20,            !- Field 100
    0.5,                     !- Field 101
    Until: 08:40,            !- Field 102
    0.5,                     !- Field 103
    Until: 09:00,            !- Field 104
    0.5,                     !- Field 105
    Until: 09:20,            !- Field 106
    0.5,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.5,                     !- Field 111
    Until: 10:20,            !- Field 112
    0.5,                     !- Field 113
    Until: 10:40,            !- Field 114
    0.5,                     !- Field 115
    Until: 11:00,            !- Field 116
    0.5,                     !- Field 117
    Until: 11:20,            !- Field 118
    0.5,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.5,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.5,                     !- Field 137
    Until: 14:40,            !- Field 138
    0.5,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    1.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    0.5,                     !- A155
    Until: 17:20,            !- A156
    0.5,                     !- A157
    Until: 17:40,            !- A158
    1.0,                     !- A159
    Until: 18:00,            !- A160
    1.0,                     !- A161
    Until: 18:20,            !- A162
    1.0,                     !- A163
    Until: 18:40,            !- A164
    0.5,                     !- A165
    Until: 19:00,            !- A166
    0.5,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.5,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    0.5,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    0.5,                     !- A196
    Until: 09:20,            !- A197
    0.5,                     !- A198
    Until: 09:40,            !- A199
    0.5,                     !- A200
    Until: 10:00,            !- A201
    0.5,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    0.0,                     !- A208
    Until: 11:20,            !- A209
    0.0,                     !- A210
    Until: 11:40,            !- A211
    0.5,                     !- A212
    Until: 12:00,            !- A213
    0.5,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    1.0,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    0.0,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    1.0,                     !- A232
    Until: 15:20,            !- A233
    1.0,                     !- A234
    Until: 15:40,            !- A235
    1.0,                     !- A236
    Until: 16:00,            !- A237
    1.0,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    1.0,                     !- A244
    Until: 17:20,            !- A245
    0.5,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.5,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.5,                     !- A279
    Until: 08:20,            !- A280
    0.5,                     !- A281
    Until: 08:40,            !- A282
    0.5,                     !- A283
    Until: 09:00,            !- A284
    0.0,                     !- A285
    Until: 09:20,            !- A286
    0.5,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    1.0,                     !- A297
    Until: 11:20,            !- A298
    1.0,                     !- A299
    Until: 11:40,            !- A300
    1.0,                     !- A301
    Until: 12:00,            !- A302
    0.5,                     !- A303
    Until: 12:20,            !- A304
    0.5,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    1.0,                     !- A309
    Until: 13:20,            !- A310
    0.5,                     !- A311
    Until: 13:40,            !- A312
    0.5,                     !- A313
    Until: 14:00,            !- A314
    1.0,                     !- A315
    Until: 14:20,            !- A316
    1.0,                     !- A317
    Until: 14:40,            !- A318
    0.5,                     !- A319
    Until: 15:00,            !- A320
    0.5,                     !- A321
    Until: 15:20,            !- A322
    0.5,                     !- A323
    Until: 15:40,            !- A324
    0.5,                     !- A325
    Until: 16:00,            !- A326
    0.5,                     !- A327
    Until: 16:20,            !- A328
    1.0,                     !- A329
    Until: 16:40,            !- A330
    0.5,                     !- A331
    Until: 17:00,            !- A332
    0.5,                     !- A333
    Until: 17:20,            !- A334
    0.5,                     !- A335
    Until: 17:40,            !- A336
    0.0,                     !- A337
    Until: 18:00,            !- A338
    0.0,                     !- A339
    Until: 18:20,            !- A340
    0.0,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.0,                     !- A368
    Until: 08:20,            !- A369
    0.0,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.0,                     !- A374
    Until: 09:20,            !- A375
    0.0,                     !- A376
    Until: 09:40,            !- A377
    0.5,                     !- A378
    Until: 10:00,            !- A379
    0.5,                     !- A380
    Until: 10:20,            !- A381
    0.5,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.0,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.5,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.5,                     !- A408
    Until: 15:00,            !- A409
    0.5,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.5,                     !- A416
    Until: 16:20,            !- A417
    0.5,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.5,                     !- A428
    Until: 18:20,            !- A429
    0.5,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.0,                     !- A461
    Until: 09:00,            !- A462
    0.0,                     !- A463
    Until: 09:20,            !- A464
    0.0,                     !- A465
    Until: 09:40,            !- A466
    0.0,                     !- A467
    Until: 10:00,            !- A468
    0.0,                     !- A469
    Until: 10:20,            !- A470
    0.0,                     !- A471
    Until: 10:40,            !- A472
    0.0,                     !- A473
    Until: 11:00,            !- A474
    0.0,                     !- A475
    Until: 11:20,            !- A476
    0.0,                     !- A477
    Until: 11:40,            !- A478
    0.0,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.0,                     !- A487
    Until: 13:20,            !- A488
    0.0,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.0,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Mid_3 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    0.5,                     !- Field 14
    Until: 09:00,            !- Field 15
    0.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    0.5,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    0.5,                     !- Field 22
    Until: 10:20,            !- Field 23
    0.5,                     !- Field 24
    Until: 10:40,            !- Field 25
    0.5,                     !- Field 26
    Until: 11:00,            !- Field 27
    0.5,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.5,                     !- Field 48
    Until: 14:40,            !- Field 49
    0.5,                     !- Field 50
    Until: 15:00,            !- Field 51
    0.5,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    1.0,                     !- Field 56
    Until: 16:00,            !- Field 57
    1.0,                     !- Field 58
    Until: 16:20,            !- Field 59
    1.0,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    1.0,                     !- Field 64
    Until: 17:20,            !- Field 65
    1.0,                     !- Field 66
    Until: 17:40,            !- Field 67
    1.0,                     !- Field 68
    Until: 18:00,            !- Field 69
    1.0,                     !- Field 70
    Until: 18:20,            !- Field 71
    1.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.0,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    1.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    1.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    0.5,                     !- Field 111
    Until: 10:20,            !- Field 112
    0.5,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    0.5,                     !- Field 121
    Until: 12:00,            !- Field 122
    0.5,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    0.5,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.5,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.0,                     !- Field 135
    Until: 14:20,            !- Field 136
    0.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    0.5,                     !- Field 141
    Until: 15:20,            !- Field 142
    0.5,                     !- Field 143
    Until: 15:40,            !- Field 144
    0.5,                     !- Field 145
    Until: 16:00,            !- Field 146
    0.5,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    0.5,                     !- A155
    Until: 17:20,            !- A156
    0.0,                     !- A157
    Until: 17:40,            !- A158
    0.0,                     !- A159
    Until: 18:00,            !- A160
    0.0,                     !- A161
    Until: 18:20,            !- A162
    0.5,                     !- A163
    Until: 18:40,            !- A164
    0.5,                     !- A165
    Until: 19:00,            !- A166
    0.5,                     !- A167
    Until: 19:20,            !- A168
    0.5,                     !- A169
    Until: 19:40,            !- A170
    0.5,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    0.0,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    1.0,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.5,                     !- A222
    Until: 13:40,            !- A223
    1.0,                     !- A224
    Until: 14:00,            !- A225
    0.0,                     !- A226
    Until: 14:20,            !- A227
    0.0,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    0.5,                     !- A232
    Until: 15:20,            !- A233
    0.5,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.5,                     !- A238
    Until: 16:20,            !- A239
    1.0,                     !- A240
    Until: 16:40,            !- A241
    1.0,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    0.5,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    1.0,                     !- A252
    Until: 18:40,            !- A253
    0.5,                     !- A254
    Until: 19:00,            !- A255
    0.5,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    1.0,                     !- A283
    Until: 09:00,            !- A284
    1.0,                     !- A285
    Until: 09:20,            !- A286
    1.0,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    0.5,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    0.5,                     !- A299
    Until: 11:40,            !- A300
    0.5,                     !- A301
    Until: 12:00,            !- A302
    0.5,                     !- A303
    Until: 12:20,            !- A304
    0.0,                     !- A305
    Until: 12:40,            !- A306
    0.5,                     !- A307
    Until: 13:00,            !- A308
    0.5,                     !- A309
    Until: 13:20,            !- A310
    0.5,                     !- A311
    Until: 13:40,            !- A312
    0.5,                     !- A313
    Until: 14:00,            !- A314
    0.5,                     !- A315
    Until: 14:20,            !- A316
    0.5,                     !- A317
    Until: 14:40,            !- A318
    1.0,                     !- A319
    Until: 15:00,            !- A320
    0.5,                     !- A321
    Until: 15:20,            !- A322
    0.5,                     !- A323
    Until: 15:40,            !- A324
    0.0,                     !- A325
    Until: 16:00,            !- A326
    0.0,                     !- A327
    Until: 16:20,            !- A328
    0.5,                     !- A329
    Until: 16:40,            !- A330
    0.5,                     !- A331
    Until: 17:00,            !- A332
    0.5,                     !- A333
    Until: 17:20,            !- A334
    0.5,                     !- A335
    Until: 17:40,            !- A336
    0.5,                     !- A337
    Until: 18:00,            !- A338
    0.5,                     !- A339
    Until: 18:20,            !- A340
    1.0,                     !- A341
    Until: 18:40,            !- A342
    0.0,                     !- A343
    Until: 19:00,            !- A344
    0.0,                     !- A345
    Until: 19:20,            !- A346
    0.0,                     !- A347
    Until: 19:40,            !- A348
    0.0,                     !- A349
    Until: 20:00,            !- A350
    0.0,                     !- A351
    Until: 20:20,            !- A352
    0.0,                     !- A353
    Until: 20:40,            !- A354
    0.0,                     !- A355
    Until: 21:00,            !- A356
    0.0,                     !- A357
    Until: 24:00,            !- A358
    0,                       !- A359
    For: Friday,             !- A360
    Until: 07:00,            !- A361
    0,                       !- A362
    Until: 07:20,            !- A363
    0.0,                     !- A364
    Until: 07:40,            !- A365
    0.0,                     !- A366
    Until: 08:00,            !- A367
    0.5,                     !- A368
    Until: 08:20,            !- A369
    0.5,                     !- A370
    Until: 08:40,            !- A371
    0.5,                     !- A372
    Until: 09:00,            !- A373
    0.5,                     !- A374
    Until: 09:20,            !- A375
    0.5,                     !- A376
    Until: 09:40,            !- A377
    0.0,                     !- A378
    Until: 10:00,            !- A379
    0.0,                     !- A380
    Until: 10:20,            !- A381
    0.0,                     !- A382
    Until: 10:40,            !- A383
    0.5,                     !- A384
    Until: 11:00,            !- A385
    0.5,                     !- A386
    Until: 11:20,            !- A387
    0.5,                     !- A388
    Until: 11:40,            !- A389
    0.0,                     !- A390
    Until: 12:00,            !- A391
    0.0,                     !- A392
    Until: 12:20,            !- A393
    0.5,                     !- A394
    Until: 12:40,            !- A395
    0.5,                     !- A396
    Until: 13:00,            !- A397
    0.0,                     !- A398
    Until: 13:20,            !- A399
    0.0,                     !- A400
    Until: 13:40,            !- A401
    0.0,                     !- A402
    Until: 14:00,            !- A403
    0.5,                     !- A404
    Until: 14:20,            !- A405
    0.5,                     !- A406
    Until: 14:40,            !- A407
    0.5,                     !- A408
    Until: 15:00,            !- A409
    0.5,                     !- A410
    Until: 15:20,            !- A411
    0.5,                     !- A412
    Until: 15:40,            !- A413
    0.5,                     !- A414
    Until: 16:00,            !- A415
    0.0,                     !- A416
    Until: 16:20,            !- A417
    0.0,                     !- A418
    Until: 16:40,            !- A419
    0.5,                     !- A420
    Until: 17:00,            !- A421
    0.5,                     !- A422
    Until: 17:20,            !- A423
    0.5,                     !- A424
    Until: 17:40,            !- A425
    0.5,                     !- A426
    Until: 18:00,            !- A427
    0.5,                     !- A428
    Until: 18:20,            !- A429
    0.5,                     !- A430
    Until: 18:40,            !- A431
    0.0,                     !- A432
    Until: 19:00,            !- A433
    0.0,                     !- A434
    Until: 19:20,            !- A435
    0.0,                     !- A436
    Until: 19:40,            !- A437
    0.0,                     !- A438
    Until: 20:00,            !- A439
    0.0,                     !- A440
    Until: 20:20,            !- A441
    0.0,                     !- A442
    Until: 20:40,            !- A443
    0.0,                     !- A444
    Until: 21:00,            !- A445
    0.0,                     !- A446
    Until: 24:00,            !- A447
    0,                       !- A448
    For: Saturday,           !- A449
    Until: 07:00,            !- A450
    0,                       !- A451
    Until: 07:20,            !- A452
    0.0,                     !- A453
    Until: 07:40,            !- A454
    0.0,                     !- A455
    Until: 08:00,            !- A456
    0.0,                     !- A457
    Until: 08:20,            !- A458
    0.0,                     !- A459
    Until: 08:40,            !- A460
    0.5,                     !- A461
    Until: 09:00,            !- A462
    0.5,                     !- A463
    Until: 09:20,            !- A464
    0.5,                     !- A465
    Until: 09:40,            !- A466
    0.5,                     !- A467
    Until: 10:00,            !- A468
    0.5,                     !- A469
    Until: 10:20,            !- A470
    0.5,                     !- A471
    Until: 10:40,            !- A472
    0.5,                     !- A473
    Until: 11:00,            !- A474
    0.5,                     !- A475
    Until: 11:20,            !- A476
    0.5,                     !- A477
    Until: 11:40,            !- A478
    0.5,                     !- A479
    Until: 12:00,            !- A480
    0.0,                     !- A481
    Until: 12:20,            !- A482
    0.0,                     !- A483
    Until: 12:40,            !- A484
    0.0,                     !- A485
    Until: 13:00,            !- A486
    0.5,                     !- A487
    Until: 13:20,            !- A488
    0.5,                     !- A489
    Until: 13:40,            !- A490
    0.0,                     !- A491
    Until: 14:00,            !- A492
    0.0,                     !- A493
    Until: 14:20,            !- A494
    0.5,                     !- A495
    Until: 14:40,            !- A496
    0.0,                     !- A497
    Until: 15:00,            !- A498
    0.0,                     !- A499
    Until: 15:20,            !- A500
    0.0,                     !- A501
    Until: 15:40,            !- A502
    0.0,                     !- A503
    Until: 16:00,            !- A504
    0.0,                     !- A505
    Until: 24:00,            !- A506
    0,                       !- A507
    For: Sunday WinterDesignDay Holiday CustomDay1 CustomDay2,  !- A508
    Until: 24:00,            !- A509
    0,                       !- A510
    For: SummerDesignDay,    !- A511
    Until: 06:00,            !- A512
    0,                       !- A513
    Until: 22:00,            !- A514
    1,                       !- A515
    Until: 24:00,            !- A516
    0.05;                    !- A517

Schedule:Compact,
    EnclosedOffice_Mid_4 ZN Occupancy Schedule,  !- Name
    Fraction,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:20,            !- Field 5
    0.0,                     !- Field 6
    Until: 07:40,            !- Field 7
    0.0,                     !- Field 8
    Until: 08:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 08:20,            !- Field 11
    0.5,                     !- Field 12
    Until: 08:40,            !- Field 13
    1.0,                     !- Field 14
    Until: 09:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 09:20,            !- Field 17
    1.0,                     !- Field 18
    Until: 09:40,            !- Field 19
    1.0,                     !- Field 20
    Until: 10:00,            !- Field 21
    1.0,                     !- Field 22
    Until: 10:20,            !- Field 23
    1.0,                     !- Field 24
    Until: 10:40,            !- Field 25
    1.0,                     !- Field 26
    Until: 11:00,            !- Field 27
    1.0,                     !- Field 28
    Until: 11:20,            !- Field 29
    1.0,                     !- Field 30
    Until: 11:40,            !- Field 31
    1.0,                     !- Field 32
    Until: 12:00,            !- Field 33
    1.0,                     !- Field 34
    Until: 12:20,            !- Field 35
    1.0,                     !- Field 36
    Until: 12:40,            !- Field 37
    1.0,                     !- Field 38
    Until: 13:00,            !- Field 39
    0.5,                     !- Field 40
    Until: 13:20,            !- Field 41
    0.0,                     !- Field 42
    Until: 13:40,            !- Field 43
    0.0,                     !- Field 44
    Until: 14:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 14:20,            !- Field 47
    0.0,                     !- Field 48
    Until: 14:40,            !- Field 49
    0.5,                     !- Field 50
    Until: 15:00,            !- Field 51
    1.0,                     !- Field 52
    Until: 15:20,            !- Field 53
    1.0,                     !- Field 54
    Until: 15:40,            !- Field 55
    0.5,                     !- Field 56
    Until: 16:00,            !- Field 57
    0.5,                     !- Field 58
    Until: 16:20,            !- Field 59
    0.5,                     !- Field 60
    Until: 16:40,            !- Field 61
    1.0,                     !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 17:20,            !- Field 65
    0.5,                     !- Field 66
    Until: 17:40,            !- Field 67
    0.5,                     !- Field 68
    Until: 18:00,            !- Field 69
    0.5,                     !- Field 70
    Until: 18:20,            !- Field 71
    1.0,                     !- Field 72
    Until: 18:40,            !- Field 73
    0.5,                     !- Field 74
    Until: 19:00,            !- Field 75
    0.5,                     !- Field 76
    Until: 19:20,            !- Field 77
    0.0,                     !- Field 78
    Until: 19:40,            !- Field 79
    0.0,                     !- Field 80
    Until: 20:00,            !- Field 81
    0.0,                     !- Field 82
    Until: 20:20,            !- Field 83
    0.0,                     !- Field 84
    Until: 20:40,            !- Field 85
    0.0,                     !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Tuesday,            !- Field 91
    Until: 07:00,            !- Field 92
    0,                       !- Field 93
    Until: 07:20,            !- Field 94
    0.0,                     !- Field 95
    Until: 07:40,            !- Field 96
    0.0,                     !- Field 97
    Until: 08:00,            !- Field 98
    0.0,                     !- Field 99
    Until: 08:20,            !- Field 100
    1.0,                     !- Field 101
    Until: 08:40,            !- Field 102
    1.0,                     !- Field 103
    Until: 09:00,            !- Field 104
    1.0,                     !- Field 105
    Until: 09:20,            !- Field 106
    1.0,                     !- Field 107
    Until: 09:40,            !- Field 108
    1.0,                     !- Field 109
    Until: 10:00,            !- Field 110
    1.0,                     !- Field 111
    Until: 10:20,            !- Field 112
    1.0,                     !- Field 113
    Until: 10:40,            !- Field 114
    1.0,                     !- Field 115
    Until: 11:00,            !- Field 116
    1.0,                     !- Field 117
    Until: 11:20,            !- Field 118
    1.0,                     !- Field 119
    Until: 11:40,            !- Field 120
    1.0,                     !- Field 121
    Until: 12:00,            !- Field 122
    1.0,                     !- Field 123
    Until: 12:20,            !- Field 124
    1.0,                     !- Field 125
    Until: 12:40,            !- Field 126
    1.0,                     !- Field 127
    Until: 13:00,            !- Field 128
    0.5,                     !- Field 129
    Until: 13:20,            !- Field 130
    0.0,                     !- Field 131
    Until: 13:40,            !- Field 132
    0.0,                     !- Field 133
    Until: 14:00,            !- Field 134
    0.5,                     !- Field 135
    Until: 14:20,            !- Field 136
    1.0,                     !- Field 137
    Until: 14:40,            !- Field 138
    1.0,                     !- Field 139
    Until: 15:00,            !- Field 140
    1.0,                     !- Field 141
    Until: 15:20,            !- Field 142
    1.0,                     !- Field 143
    Until: 15:40,            !- Field 144
    1.0,                     !- Field 145
    Until: 16:00,            !- Field 146
    1.0,                     !- Field 147
    Until: 16:20,            !- Field 148
    1.0,                     !- Field 149
    Until: 16:40,            !- Field 150
    1.0,                     !- A153
    Until: 17:00,            !- A154
    1.0,                     !- A155
    Until: 17:20,            !- A156
    1.0,                     !- A157
    Until: 17:40,            !- A158
    1.0,                     !- A159
    Until: 18:00,            !- A160
    0.5,                     !- A161
    Until: 18:20,            !- A162
    0.0,                     !- A163
    Until: 18:40,            !- A164
    0.0,                     !- A165
    Until: 19:00,            !- A166
    0.0,                     !- A167
    Until: 19:20,            !- A168
    0.0,                     !- A169
    Until: 19:40,            !- A170
    0.0,                     !- A171
    Until: 20:00,            !- A172
    0.0,                     !- A173
    Until: 20:20,            !- A174
    0.0,                     !- A175
    Until: 20:40,            !- A176
    0.0,                     !- A177
    Until: 21:00,            !- A178
    0.0,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Wednesday,          !- A182
    Until: 07:00,            !- A183
    0,                       !- A184
    Until: 07:20,            !- A185
    0.0,                     !- A186
    Until: 07:40,            !- A187
    0.0,                     !- A188
    Until: 08:00,            !- A189
    0.0,                     !- A190
    Until: 08:20,            !- A191
    1.0,                     !- A192
    Until: 08:40,            !- A193
    1.0,                     !- A194
    Until: 09:00,            !- A195
    1.0,                     !- A196
    Until: 09:20,            !- A197
    1.0,                     !- A198
    Until: 09:40,            !- A199
    1.0,                     !- A200
    Until: 10:00,            !- A201
    1.0,                     !- A202
    Until: 10:20,            !- A203
    1.0,                     !- A204
    Until: 10:40,            !- A205
    1.0,                     !- A206
    Until: 11:00,            !- A207
    1.0,                     !- A208
    Until: 11:20,            !- A209
    1.0,                     !- A210
    Until: 11:40,            !- A211
    1.0,                     !- A212
    Until: 12:00,            !- A213
    1.0,                     !- A214
    Until: 12:20,            !- A215
    1.0,                     !- A216
    Until: 12:40,            !- A217
    0.5,                     !- A218
    Until: 13:00,            !- A219
    0.5,                     !- A220
    Until: 13:20,            !- A221
    0.0,                     !- A222
    Until: 13:40,            !- A223
    0.0,                     !- A224
    Until: 14:00,            !- A225
    1.0,                     !- A226
    Until: 14:20,            !- A227
    1.0,                     !- A228
    Until: 14:40,            !- A229
    1.0,                     !- A230
    Until: 15:00,            !- A231
    0.5,                     !- A232
    Until: 15:20,            !- A233
    0.5,                     !- A234
    Until: 15:40,            !- A235
    0.5,                     !- A236
    Until: 16:00,            !- A237
    0.0,                     !- A238
    Until: 16:20,            !- A239
    0.0,                     !- A240
    Until: 16:40,            !- A241
    0.5,                     !- A242
    Until: 17:00,            !- A243
    0.5,                     !- A244
    Until: 17:20,            !- A245
    1.0,                     !- A246
    Until: 17:40,            !- A247
    0.5,                     !- A248
    Until: 18:00,            !- A249
    0.5,                     !- A250
    Until: 18:20,            !- A251
    0.0,                     !- A252
    Until: 18:40,            !- A253
    0.0,                     !- A254
    Until: 19:00,            !- A255
    0.0,                     !- A256
    Until: 19:20,            !- A257
    0.0,                     !- A258
    Until: 19:40,            !- A259
    0.0,                     !- A260
    Until: 20:00,            !- A261
    0.0,                     !- A262
    Until: 20:20,            !- A263
    0.0,                     !- A264
    Until: 20:40,            !- A265
    0.0,                     !- A266
    Until: 21:00,            !- A267
    0.0,                     !- A268
    Until: 24:00,            !- A269
    0,                       !- A270
    For: Thursday,           !- A271
    Until: 07:00,            !- A272
    0,                       !- A273
    Until: 07:20,            !- A274
    0.0,                     !- A275
    Until: 07:40,            !- A276
    0.0,                     !- A277
    Until: 08:00,            !- A278
    0.0,                     !- A279
    Until: 08:20,            !- A280
    0.0,                     !- A281
    Until: 08:40,            !- A282
    0.5,                     !- A283
    Until: 09:00,            !- A284
    0.5,                     !- A285
    Until: 09:20,            !- A286
    0.5,                     !- A287
    Until: 09:40,            !- A288
    1.0,                     !- A289
    Until: 10:00,            !- A290
    1.0,                     !- A291
    Until: 10:20,            !- A292
    1.0,                     !- A293
    Until: 10:40,            !- A294
    1.0,                     !- A295
    Until: 11:00,            !- A296
    0.5,                     !- A297
    Until: 11:20,            !- A298
    0.5,                     !- A299
    Until: 11:40,            !- A300
