    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    OpenOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Restroom_Bot ZN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Restroom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Restroom_Mid ZN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Restroom_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Restroom_Top ZN,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Restroom_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Stair_Bot_1 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Stair_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Stair_Bot_2 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Stair_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Stair_Mid_1 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Stair_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Stair_Mid_2 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Stair_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Stair_Top_1 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Stair_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Stair_Top_2 ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    Stair_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Bot_6 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Bot_5 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Bot_9 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_9 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Bot_8 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_8 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Mid_4 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Mid_5 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Mid_6 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Mid_7 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_7 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Mid_8 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_8 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Mid_9 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Mid_9 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Top_4 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Top_5 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Top_6 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Top_7 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_7 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Top_8 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_8 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    EnclosedOffice_Top_9 ZN, !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,        !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,               !- Heating Maximum Air Flow {m3/s}
    ,                     !- Heating Maximum Air Flow Fraction
    EnclosedOffice_Top_9 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    PACU_VAV_mid,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.9984813333333334,      !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,        !- Central Cooling Design Supply Air Temperature {C}
    12.8,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PACU_VAV_top,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    0.9984773333333333,      !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,        !- Central Cooling Design Supply Air Temperature {C}
    12.8,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PACU_VAV_bot,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.0675480000000002,      !- Design Outdoor Air Flow Rate {m3/s}
    0.5,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,        !- Central Cooling Design Supply Air Temperature {C}
    12.8,        !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,        !- Design Loop Exit Temperature {C}
    5;                       !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    ActiveStorage_Bot_1 ZN Thermostat,  !- Name
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Bot_2 ZN Thermostat,  !- Name
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Bot_3 ZN Thermostat,  !- Name
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Bot_4 ZN Thermostat,  !- Name
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Mid_1 ZN Thermostat,  !- Name
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Mid_2 ZN Thermostat,  !- Name
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Mid_3 ZN Thermostat,  !- Name
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 7;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Mid_4 ZN Thermostat,  !- Name
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 8;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Top_1 ZN Thermostat,  !- Name
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 9;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Top_2 ZN Thermostat,  !- Name
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 10;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Top_3 ZN Thermostat,  !- Name
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 11;  !- Control 1 Name

ZoneControl:Thermostat,
    ActiveStorage_Top_4 ZN Thermostat,  !- Name
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Storage Thermostat 12;  !- Control 1 Name

ZoneControl:Thermostat,
    ClassRoom_Bot ZN Thermostat,  !- Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Classroom Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    ConfRoom_Bot_1 ZN Thermostat,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    ConfRoom_Bot_2 ZN Thermostat,  !- Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    ConfRoom_Mid_1 ZN Thermostat,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    ConfRoom_Mid_2 ZN Thermostat,  !- Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    ConfRoom_Top_1 ZN Thermostat,  !- Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    ConfRoom_Top_2 ZN Thermostat,  !- Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Conference Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Bot_1 ZN Thermostat,  !- Name
    Corridor_Bot_1 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Bot_2 ZN Thermostat,  !- Name
    Corridor_Bot_2 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Mid_1 ZN Thermostat,  !- Name
    Corridor_Mid_1 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Mid_2 ZN Thermostat,  !- Name
    Corridor_Mid_2 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Top_1 ZN Thermostat,  !- Name
    Corridor_Top_1 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Top_2 ZN Thermostat,  !- Name
    Corridor_Top_2 ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Corridor Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    Dining_Bot ZN Thermostat,!- Name
    Dining_Bot ZN,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Dining Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    Dining_Mid ZN Thermostat,!- Name
    Dining_Mid ZN,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Dining Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Dining_Top ZN Thermostat,!- Name
    Dining_Top ZN,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Dining Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_7 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_7 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_10 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_10 ZN,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_3 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_4 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_1 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_2 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_3 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 7;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_1 ZN Thermostat,  !- Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 8;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_2 ZN Thermostat,  !- Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 9;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_3 ZN Thermostat,  !- Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 10;  !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_Bot ZN Thermostat, !- Name
    Lobby_Bot ZN,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Lobby Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_Mid ZN Thermostat, !- Name
    Lobby_Mid ZN,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Lobby Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_Top ZN Thermostat, !- Name
    Lobby_Top ZN,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Lobby Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    Lounge_Bot ZN Thermostat,!- Name
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Lobby Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    Mechanical_Bot ZN Thermostat,  !- Name
    Mechanical_Bot ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Elec/MechRoom Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    Mechanical_Mid ZN Thermostat,  !- Name
    Mechanical_Mid ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Elec/MechRoom Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Mechanical_Top ZN Thermostat,  !- Name
    Mechanical_Top ZN,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Elec/MechRoom Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Bot_1 ZN Thermostat,  !- Name
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Bot_2 ZN Thermostat,  !- Name
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Bot_3 ZN Thermostat,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Mid_1 ZN Thermostat,  !- Name
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Mid_2 ZN Thermostat,  !- Name
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Mid_3 ZN Thermostat,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Mid_4 ZN Thermostat,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 7;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Top_1 ZN Thermostat,  !- Name
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 8;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Top_2 ZN Thermostat,  !- Name
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 9;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Top_3 ZN Thermostat,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 10;  !- Control 1 Name

ZoneControl:Thermostat,
    OpenOffice_Top_4 ZN Thermostat,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - OpenOffice Thermostat 11;  !- Control 1 Name

ZoneControl:Thermostat,
    Restroom_Bot ZN Thermostat,  !- Name
    Restroom_Bot ZN,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Restroom Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    Restroom_Mid ZN Thermostat,  !- Name
    Restroom_Mid ZN,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Restroom Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Restroom_Top ZN Thermostat,  !- Name
    Restroom_Top ZN,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Restroom Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    Stair_Bot_1 ZN Thermostat,  !- Name
    Stair_Bot_1 ZN,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    Stair_Bot_2 ZN Thermostat,  !- Name
    Stair_Bot_2 ZN,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 2;  !- Control 1 Name

ZoneControl:Thermostat,
    Stair_Mid_1 ZN Thermostat,  !- Name
    Stair_Mid_1 ZN,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 3;  !- Control 1 Name

ZoneControl:Thermostat,
    Stair_Mid_2 ZN Thermostat,  !- Name
    Stair_Mid_2 ZN,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 4;  !- Control 1 Name

ZoneControl:Thermostat,
    Stair_Top_1 ZN Thermostat,  !- Name
    Stair_Top_1 ZN,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 5;  !- Control 1 Name

ZoneControl:Thermostat,
    Stair_Top_2 ZN Thermostat,  !- Name
    Stair_Top_2 ZN,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - Stair Thermostat 6;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_6 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_6 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_5 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_5 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_1 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_9 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_9 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_8 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_8 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Bot_2 ZN Thermostat,  !- Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_4 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_4 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_5 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_5 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_6 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_6 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_7 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_7 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_8 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_8 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Mid_9 ZN Thermostat,  !- Name
    EnclosedOffice_Mid_9 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_4 ZN Thermostat,  !- Name
    EnclosedOffice_Top_4 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_5 ZN Thermostat,  !- Name
    EnclosedOffice_Top_5 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_6 ZN Thermostat,  !- Name
    EnclosedOffice_Top_6 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_7 ZN Thermostat,  !- Name
    EnclosedOffice_Top_7 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_8 ZN Thermostat,  !- Name
    EnclosedOffice_Top_8 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name

ZoneControl:Thermostat,
    EnclosedOffice_Top_9 ZN Thermostat,  !- Name
    EnclosedOffice_Top_9 ZN, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    MediumOffice - ClosedOffice Thermostat 1;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 4,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 5,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 6,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 7,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 8,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 9,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 10,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 11,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Storage Thermostat 12,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Classroom Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 4,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 5,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Conference Thermostat 6,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 4,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 5,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Corridor Thermostat 6,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Dining Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Dining Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Dining Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 4,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 5,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 6,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 7,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 8,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 9,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - ClosedOffice Thermostat 10,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Lobby Thermostat 4,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Elec/MechRoom Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Elec/MechRoom Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Elec/MechRoom Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 4,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 5,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 6,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 7,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 8,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 9,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 10,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - OpenOffice Thermostat 11,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Restroom Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 1,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 2,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 3,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 4,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 5,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    MediumOffice - Stair Thermostat 6,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Namee
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Bot_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Bot_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Bot_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.032570999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Bot_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Bot_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Bot_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Bot_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Bot_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.028997999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Bot_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Bot_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Bot_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Bot_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Bot_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.028997999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Bot_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Bot_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Bot_4 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Bot_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Bot_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.011916,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Bot_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Bot_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Mid_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Mid_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Mid_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.032570999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Mid_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Mid_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Mid_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Mid_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Mid_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.028997999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Mid_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Mid_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Mid_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Mid_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Mid_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.028997999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Mid_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Mid_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Mid_4 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Mid_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Mid_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.011916,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Mid_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Mid_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Top_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Top_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Top_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.032570999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Top_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Top_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Top_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Top_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Top_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.028997999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Top_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Top_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Top_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Top_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Top_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.028997999999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Top_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Top_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ActiveStorage_Top_4 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ActiveStorage_Top_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ActiveStorage_Top_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.011916,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ActiveStorage_Top_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ActiveStorage_Top_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ClassRoom_Bot ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ClassRoom_Bot VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ClassRoom_Bot VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.07610549999999999,     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ClassRoom_Bot ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ClassRoom_Bot VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Bot_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ConfRoom_Bot_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ConfRoom_Bot_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0643995,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Bot_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ConfRoom_Bot_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Bot_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ConfRoom_Bot_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ConfRoom_Bot_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0643995,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Bot_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ConfRoom_Bot_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Mid_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ConfRoom_Mid_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ConfRoom_Mid_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0643995,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Mid_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ConfRoom_Mid_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Mid_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ConfRoom_Mid_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ConfRoom_Mid_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0643995,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Mid_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ConfRoom_Mid_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Top_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ConfRoom_Top_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ConfRoom_Top_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0643995,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Top_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ConfRoom_Top_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    ConfRoom_Top_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    ConfRoom_Top_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ConfRoom_Top_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0643995,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    ConfRoom_Top_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ConfRoom_Top_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Bot_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Corridor_Bot_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Bot_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.033498,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Bot_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Bot_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Bot_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Corridor_Bot_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Bot_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.033498,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Bot_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Bot_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Mid_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Corridor_Mid_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Mid_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.033498,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Mid_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Mid_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Mid_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Corridor_Mid_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Mid_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.033498,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Mid_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Mid_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Top_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Corridor_Top_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Top_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.033498,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Top_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Top_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Top_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Corridor_Top_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Top_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.033498,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Corridor_Top_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Top_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Bot ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Dining_Bot VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Dining_Bot VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.031895999999999994,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Dining_Bot ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Dining_Bot VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Mid ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Dining_Mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Dining_Mid VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.031895999999999994,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Dining_Mid ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Dining_Mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Dining_Top ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Dining_Top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Dining_Top VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.031895999999999994,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Dining_Top ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Dining_Top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_7 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_7 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_7 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021652499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_7 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_7 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_10 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_10 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_10 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021670499999999995,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_10 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_10 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0279435,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_4 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0279435,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021670499999999995,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021670499999999995,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.026458499999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021657,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021670499999999995,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.026458499999999996,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Bot ZN VAV Term,   !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Lobby_Bot VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_Bot VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.053893500000000004,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Lobby_Bot ZN Rht Coil,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_Bot VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Mid ZN VAV Term,   !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Lobby_Mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_Mid VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.053893500000000004,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Lobby_Mid ZN Rht Coil,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_Mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_Top ZN VAV Term,   !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Lobby_Top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_Top VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.053893500000000004,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Lobby_Top ZN Rht Coil,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_Top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Lounge_Bot ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Lounge_Bot VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lounge_Bot VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.07779749999999999,     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Lounge_Bot ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lounge_Bot VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Bot ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Mechanical_Bot VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mechanical_Bot VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0224145,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Mechanical_Bot ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mechanical_Bot VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Mid ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Mechanical_Mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mechanical_Mid VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0224145,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Mechanical_Mid ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mechanical_Mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Mechanical_Top ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Mechanical_Top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mechanical_Top VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0224145,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Mechanical_Top ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mechanical_Top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Bot_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Bot_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Bot_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,               !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.13661399999999999,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Bot_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Bot_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Bot_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Bot_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Bot_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.13661399999999999,     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Bot_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Bot_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Bot_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Bot_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Bot_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.1223925,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Bot_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Bot_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Mid_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Mid_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Mid_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.124845,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Mid_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Mid_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Mid_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Mid_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Mid_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.13661399999999999,     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Mid_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Mid_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Mid_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Mid_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Mid_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.11308949999999998,     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Mid_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Mid_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Mid_4 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Mid_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Mid_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.1149345,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Mid_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Mid_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Top_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Top_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Top_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.124845,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Top_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Top_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Top_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Top_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Top_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.13661399999999999,     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Top_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Top_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Top_3 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Top_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Top_3 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.11308949999999998,     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Top_3 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Top_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    OpenOffice_Top_4 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    OpenOffice_Top_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    OpenOffice_Top_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.1149345,               !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    OpenOffice_Top_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    OpenOffice_Top_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Restroom_Bot ZN VAV Term,!- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Restroom_Bot VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Restroom_Bot VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Restroom_Bot ZN Rht Coil,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Restroom_Bot VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Restroom_Mid ZN VAV Term,!- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Restroom_Mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Restroom_Mid VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Restroom_Mid ZN Rht Coil,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Restroom_Mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Restroom_Top ZN VAV Term,!- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Restroom_Top VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Restroom_Top VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.0,                     !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Restroom_Top ZN Rht Coil,!- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Restroom_Top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Bot_1 ZN VAV Term, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Stair_Bot_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Stair_Bot_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.013819499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Bot_1 ZN Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stair_Bot_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Bot_2 ZN VAV Term, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Stair_Bot_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Stair_Bot_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.013819499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Bot_2 ZN Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stair_Bot_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Mid_1 ZN VAV Term, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Stair_Mid_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Stair_Mid_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.013819499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Mid_1 ZN Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stair_Mid_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Mid_2 ZN VAV Term, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Stair_Mid_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Stair_Mid_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.013819499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Mid_2 ZN Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stair_Mid_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Top_1 ZN VAV Term, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Stair_Top_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Stair_Top_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.013819499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Top_1 ZN Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stair_Top_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    Stair_Top_2 ZN VAV Term, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    Stair_Top_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Stair_Top_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.013819499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Stair_Top_2 ZN Rht Coil, !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Stair_Top_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_6 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_6 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021652499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_6 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_6 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_5 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021652499999999998,    !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_5 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_1 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_1 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021657,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_1 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_9 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_9 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_9 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_9 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_9 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_8 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_8 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_8 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_8 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_8 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Bot_2 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Bot_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Bot_2 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Bot_2 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Bot_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_4 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_5 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_5 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_6 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_6 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_6 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_6 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_7 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_7 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_7 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_7 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_7 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_8 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_8 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_8 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_8 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_8 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Mid_9 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Mid_9 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Mid_9 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Mid_9 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Mid_9 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_4 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_4 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021657,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_4 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_5 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_5 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_5 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_5 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_6 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_6 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_6 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_6 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_6 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_7 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_7 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_7 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_7 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_7 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_8 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_8 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_8 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_8 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_8 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

AirTerminal:SingleDuct:VAV:Reheat,
    EnclosedOffice_Top_9 ZN VAV Term,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    EnclosedOffice_Top_9 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    EnclosedOffice_Top_9 VAV Box Inlet Node,  !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    ,                        !- Constant Minimum Air Flow Fraction
    0.021648,                !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    EnclosedOffice_Top_9 ZN Rht Coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    EnclosedOffice_Top_9 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_1 ZN VAV Term,  !- Name
    ActiveStorage_Bot_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_2 ZN VAV Term,  !- Name
    ActiveStorage_Bot_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_3 ZN VAV Term,  !- Name
    ActiveStorage_Bot_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Bot_4 ZN VAV Term,  !- Name
    ActiveStorage_Bot_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Bot_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_1 ZN VAV Term,  !- Name
    ActiveStorage_Mid_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_2 ZN VAV Term,  !- Name
    ActiveStorage_Mid_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_3 ZN VAV Term,  !- Name
    ActiveStorage_Mid_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Mid_4 ZN VAV Term,  !- Name
    ActiveStorage_Mid_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Mid_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_1 ZN VAV Term,  !- Name
    ActiveStorage_Top_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_2 ZN VAV Term,  !- Name
    ActiveStorage_Top_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_3 ZN VAV Term,  !- Name
    ActiveStorage_Top_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ActiveStorage_Top_4 ZN VAV Term,  !- Name
    ActiveStorage_Top_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ActiveStorage_Top_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ClassRoom_Bot ZN VAV Term,  !- Name
    ClassRoom_Bot VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ClassRoom_Bot ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Bot_1 ZN VAV Term,  !- Name
    ConfRoom_Bot_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Bot_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Bot_2 ZN VAV Term,  !- Name
    ConfRoom_Bot_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Bot_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Mid_1 ZN VAV Term,  !- Name
    ConfRoom_Mid_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Mid_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Mid_2 ZN VAV Term,  !- Name
    ConfRoom_Mid_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Mid_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Top_1 ZN VAV Term,  !- Name
    ConfRoom_Top_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Top_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU ConfRoom_Top_2 ZN VAV Term,  !- Name
    ConfRoom_Top_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ConfRoom_Top_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Bot_1 ZN VAV Term,  !- Name
    Corridor_Bot_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Bot_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Bot_2 ZN VAV Term,  !- Name
    Corridor_Bot_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Bot_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Mid_1 ZN VAV Term,  !- Name
    Corridor_Mid_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Mid_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Mid_2 ZN VAV Term,  !- Name
    Corridor_Mid_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Mid_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Top_1 ZN VAV Term,  !- Name
    Corridor_Top_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Top_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Corridor_Top_2 ZN VAV Term,  !- Name
    Corridor_Top_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Top_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Dining_Bot ZN VAV Term,  !- Name
    Dining_Bot VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Bot ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Dining_Mid ZN VAV Term,  !- Name
    Dining_Mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Mid ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Dining_Top ZN VAV Term,  !- Name
    Dining_Top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Top ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_7 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_7 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_7 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_10 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_10 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_10 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_3 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_4 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_1 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_2 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_3 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_1 ZN VAV Term,  !- Name
    EnclosedOffice_Top_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_2 ZN VAV Term,  !- Name
    EnclosedOffice_Top_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_3 ZN VAV Term,  !- Name
    EnclosedOffice_Top_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Bot ZN VAV Term,  !- Name
    Lobby_Bot VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Bot ZN VAV Term;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Mid ZN VAV Term,  !- Name
    Lobby_Mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Mid ZN VAV Term;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Lobby_Top ZN VAV Term,  !- Name
    Lobby_Top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Top ZN VAV Term;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Lounge_Bot ZN VAV Term,  !- Name
    Lounge_Bot VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lounge_Bot ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Bot ZN VAV Term,  !- Name
    Mechanical_Bot VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Bot ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Mid ZN VAV Term,  !- Name
    Mechanical_Mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Mid ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Mechanical_Top ZN VAV Term,  !- Name
    Mechanical_Top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mechanical_Top ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_1 ZN VAV Term,  !- Name
    OpenOffice_Bot_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_2 ZN VAV Term,  !- Name
    OpenOffice_Bot_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Bot_3 ZN VAV Term,  !- Name
    OpenOffice_Bot_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Bot_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Mid_1 ZN VAV Term,  !- Name
    OpenOffice_Mid_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Mid_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Mid_2 ZN VAV Term,  !- Name
    OpenOffice_Mid_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Mid_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Mid_3 ZN VAV Term,  !- Name
    OpenOffice_Mid_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Mid_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Mid_4 ZN VAV Term,  !- Name
    OpenOffice_Mid_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Mid_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_1 ZN VAV Term,  !- Name
    OpenOffice_Top_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_2 ZN VAV Term,  !- Name
    OpenOffice_Top_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_3 ZN VAV Term,  !- Name
    OpenOffice_Top_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_3 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU OpenOffice_Top_4 ZN VAV Term,  !- Name
    OpenOffice_Top_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    OpenOffice_Top_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Bot ZN VAV Term,  !- Name
    Restroom_Bot VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Bot ZN VAV Term;!- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Mid ZN VAV Term,  !- Name
    Restroom_Mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Mid ZN VAV Term;!- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Restroom_Top ZN VAV Term,  !- Name
    Restroom_Top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Restroom_Top ZN VAV Term;!- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Bot_1 ZN VAV Term,  !- Name
    Stair_Bot_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Bot_1 ZN VAV Term; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Bot_2 ZN VAV Term,  !- Name
    Stair_Bot_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Bot_2 ZN VAV Term; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Mid_1 ZN VAV Term,  !- Name
    Stair_Mid_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Mid_1 ZN VAV Term; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Mid_2 ZN VAV Term,  !- Name
    Stair_Mid_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Mid_2 ZN VAV Term; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Top_1 ZN VAV Term,  !- Name
    Stair_Top_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Top_1 ZN VAV Term; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU Stair_Top_2 ZN VAV Term,  !- Name
    Stair_Top_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Stair_Top_2 ZN VAV Term; !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_6 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_6 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_6 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_5 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_5 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_1 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_1 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_9 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_9 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_9 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_8 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_8 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_8 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Bot_2 ZN VAV Term,  !- Name
    EnclosedOffice_Bot_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Bot_2 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_4 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_5 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_5 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_6 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_6 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_6 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_7 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_7 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_7 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_8 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_8 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_8 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Mid_9 ZN VAV Term,  !- Name
    EnclosedOffice_Mid_9 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Mid_9 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_4 ZN VAV Term,  !- Name
    EnclosedOffice_Top_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_4 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_5 ZN VAV Term,  !- Name
    EnclosedOffice_Top_5 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_5 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_6 ZN VAV Term,  !- Name
    EnclosedOffice_Top_6 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_6 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_7 ZN VAV Term,  !- Name
    EnclosedOffice_Top_7 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_7 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_8 ZN VAV Term,  !- Name
    EnclosedOffice_Top_8 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_8 ZN VAV Term;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ADU EnclosedOffice_Top_9 ZN VAV Term,  !- Name
    EnclosedOffice_Top_9 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    EnclosedOffice_Top_9 ZN VAV Term;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Bot_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Bot_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Mid_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Mid_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ActiveStorage_Top_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ActiveStorage_Top_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ClassRoom_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ClassRoom_Bot ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ConfRoom_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Bot_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ConfRoom_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Bot_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ConfRoom_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Mid_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ConfRoom_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Mid_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ConfRoom_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Top_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ConfRoom_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU ConfRoom_Top_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Corridor_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Bot_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Corridor_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Bot_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Corridor_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Mid_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Corridor_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Mid_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Corridor_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Top_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Corridor_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Corridor_Top_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Dining_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Bot ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Dining_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Mid ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Dining_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Dining_Top ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_7 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_7 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_10 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_10 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Lobby_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Bot ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Lobby_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Mid ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Lobby_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lobby_Top ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Lounge_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Lounge_Bot ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Mechanical_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Bot ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Mechanical_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Mid ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Mechanical_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Mechanical_Top ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Bot_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Bot_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Mid_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Mid_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Mid_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Top_3 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_3 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    OpenOffice_Top_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU OpenOffice_Top_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Restroom_Bot ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Bot ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Restroom_Mid ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Mid ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Restroom_Top ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Restroom_Top ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Stair_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Bot_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Stair_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Bot_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Stair_Mid_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Mid_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Stair_Mid_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Mid_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Stair_Top_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Top_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Stair_Top_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Stair_Top_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_6 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_6 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_5 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_5 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_1 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_1 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_9 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_9 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_8 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_8 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Bot_2 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Bot_2 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_5 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_5 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_6 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_6 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_7 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_7 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_8 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_8 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Mid_9 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Mid_9 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_4 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_4 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_5 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_5 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_6 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_6 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_7 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_7 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_8 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_8 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    EnclosedOffice_Top_9 ZN Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU EnclosedOffice_Top_9 ZN VAV Term,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_1 ZN,  !- Zone Name
    ActiveStorage_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Bot_1 Air Node,  !- Zone Air Node Name
    ActiveStorage_Bot_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_2 ZN,  !- Zone Name
    ActiveStorage_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Bot_2 Air Node,  !- Zone Air Node Name
    ActiveStorage_Bot_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_3 ZN,  !- Zone Name
    ActiveStorage_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Bot_3 Air Node,  !- Zone Air Node Name
    ActiveStorage_Bot_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Bot_4 ZN,  !- Zone Name
    ActiveStorage_Bot_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Bot_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Bot_4 Air Node,  !- Zone Air Node Name
    ActiveStorage_Bot_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_1 ZN,  !- Zone Name
    ActiveStorage_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Mid_1 Air Node,  !- Zone Air Node Name
    ActiveStorage_Mid_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_2 ZN,  !- Zone Name
    ActiveStorage_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Mid_2 Air Node,  !- Zone Air Node Name
    ActiveStorage_Mid_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_3 ZN,  !- Zone Name
    ActiveStorage_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Mid_3 Air Node,  !- Zone Air Node Name
    ActiveStorage_Mid_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Mid_4 ZN,  !- Zone Name
    ActiveStorage_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Mid_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Mid_4 Air Node,  !- Zone Air Node Name
    ActiveStorage_Mid_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_1 ZN,  !- Zone Name
    ActiveStorage_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Top_1 Air Node,  !- Zone Air Node Name
    ActiveStorage_Top_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_2 ZN,  !- Zone Name
    ActiveStorage_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Top_2 Air Node,  !- Zone Air Node Name
    ActiveStorage_Top_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_3 ZN,  !- Zone Name
    ActiveStorage_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Top_3 Air Node,  !- Zone Air Node Name
    ActiveStorage_Top_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ActiveStorage_Top_4 ZN,  !- Zone Name
    ActiveStorage_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ActiveStorage_Top_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ActiveStorage_Top_4 Air Node,  !- Zone Air Node Name
    ActiveStorage_Top_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ClassRoom_Bot ZN,        !- Zone Name
    ClassRoom_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ClassRoom_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ClassRoom_Bot Air Node,  !- Zone Air Node Name
    ClassRoom_Bot Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Bot_1 ZN,       !- Zone Name
    ConfRoom_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ConfRoom_Bot_1 Air Node, !- Zone Air Node Name
    ConfRoom_Bot_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ConfRoom_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ConfRoom_Bot_2 Air Node, !- Zone Air Node Name
    ConfRoom_Bot_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ConfRoom_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ConfRoom_Mid_1 Air Node, !- Zone Air Node Name
    ConfRoom_Mid_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ConfRoom_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ConfRoom_Mid_2 Air Node, !- Zone Air Node Name
    ConfRoom_Mid_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Top_1 ZN,       !- Zone Name
    ConfRoom_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ConfRoom_Top_1 Air Node, !- Zone Air Node Name
    ConfRoom_Top_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ConfRoom_Top_2 ZN,       !- Zone Name
    ConfRoom_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    ConfRoom_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ConfRoom_Top_2 Air Node, !- Zone Air Node Name
    ConfRoom_Top_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Bot_1 ZN,       !- Zone Name
    Corridor_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Bot_1 Air Node, !- Zone Air Node Name
    Corridor_Bot_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Bot_2 ZN,       !- Zone Name
    Corridor_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Bot_2 Air Node, !- Zone Air Node Name
    Corridor_Bot_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Mid_1 ZN,       !- Zone Name
    Corridor_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Mid_1 Air Node, !- Zone Air Node Name
    Corridor_Mid_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Mid_2 ZN,       !- Zone Name
    Corridor_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Mid_2 Air Node, !- Zone Air Node Name
    Corridor_Mid_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Top_1 ZN,       !- Zone Name
    Corridor_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Top_1 Air Node, !- Zone Air Node Name
    Corridor_Top_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Top_2 ZN,       !- Zone Name
    Corridor_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Corridor_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Top_2 Air Node, !- Zone Air Node Name
    Corridor_Top_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Dining_Bot ZN,           !- Zone Name
    Dining_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Dining_Bot Air Node,     !- Zone Air Node Name
    Dining_Bot Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Dining_Mid ZN,           !- Zone Name
    Dining_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Dining_Mid Air Node,     !- Zone Air Node Name
    Dining_Mid Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Dining_Top ZN,           !- Zone Name
    Dining_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Dining_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Dining_Top Air Node,     !- Zone Air Node Name
    Dining_Top Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_7 ZN, !- Zone Name
    EnclosedOffice_Bot_7 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_7 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_7 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_7 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_10 ZN,!- Zone Name
    EnclosedOffice_Bot_10 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_10 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_10 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_10 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    EnclosedOffice_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_3 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    EnclosedOffice_Bot_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_4 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    EnclosedOffice_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_1 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    EnclosedOffice_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_2 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    EnclosedOffice_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_3 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_1 ZN, !- Zone Name
    EnclosedOffice_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_1 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_2 ZN, !- Zone Name
    EnclosedOffice_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_2 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_3 ZN, !- Zone Name
    EnclosedOffice_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_3 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lobby_Bot ZN,            !- Zone Name
    Lobby_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Bot Air Node,      !- Zone Air Node Name
    Lobby_Bot Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lobby_Mid ZN,            !- Zone Name
    Lobby_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Mid Air Node,      !- Zone Air Node Name
    Lobby_Mid Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lobby_Top ZN,            !- Zone Name
    Lobby_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lobby_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Top Air Node,      !- Zone Air Node Name
    Lobby_Top Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lounge_Bot ZN,           !- Zone Name
    Lounge_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Lounge_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lounge_Bot Air Node,     !- Zone Air Node Name
    Lounge_Bot Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mechanical_Bot ZN,       !- Zone Name
    Mechanical_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mechanical_Bot Air Node, !- Zone Air Node Name
    Mechanical_Bot Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mechanical_Mid ZN,       !- Zone Name
    Mechanical_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mechanical_Mid Air Node, !- Zone Air Node Name
    Mechanical_Mid Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mechanical_Top ZN,       !- Zone Name
    Mechanical_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Mechanical_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mechanical_Top Air Node, !- Zone Air Node Name
    Mechanical_Top Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_1 ZN,     !- Zone Name
    OpenOffice_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Bot_1 Air Node,  !- Zone Air Node Name
    OpenOffice_Bot_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_2 ZN,     !- Zone Name
    OpenOffice_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Bot_2 Air Node,  !- Zone Air Node Name
    OpenOffice_Bot_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Bot_3 ZN,     !- Zone Name
    OpenOffice_Bot_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Bot_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Bot_3 Air Node,  !- Zone Air Node Name
    OpenOffice_Bot_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_1 ZN,     !- Zone Name
    OpenOffice_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Mid_1 Air Node,  !- Zone Air Node Name
    OpenOffice_Mid_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_2 ZN,     !- Zone Name
    OpenOffice_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Mid_2 Air Node,  !- Zone Air Node Name
    OpenOffice_Mid_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_3 ZN,     !- Zone Name
    OpenOffice_Mid_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Mid_3 Air Node,  !- Zone Air Node Name
    OpenOffice_Mid_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Mid_4 ZN,     !- Zone Name
    OpenOffice_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Mid_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Mid_4 Air Node,  !- Zone Air Node Name
    OpenOffice_Mid_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_1 ZN,     !- Zone Name
    OpenOffice_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Top_1 Air Node,  !- Zone Air Node Name
    OpenOffice_Top_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_2 ZN,     !- Zone Name
    OpenOffice_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Top_2 Air Node,  !- Zone Air Node Name
    OpenOffice_Top_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_3 ZN,     !- Zone Name
    OpenOffice_Top_3 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Top_3 Air Node,  !- Zone Air Node Name
    OpenOffice_Top_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    OpenOffice_Top_4 ZN,     !- Zone Name
    OpenOffice_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    OpenOffice_Top_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    OpenOffice_Top_4 Air Node,  !- Zone Air Node Name
    OpenOffice_Top_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Restroom_Bot ZN,         !- Zone Name
    Restroom_Bot ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Bot ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Restroom_Bot Air Node,   !- Zone Air Node Name
    Restroom_Bot Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Restroom_Mid ZN,         !- Zone Name
    Restroom_Mid ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Mid ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Restroom_Mid Air Node,   !- Zone Air Node Name
    Restroom_Mid Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Restroom_Top ZN,         !- Zone Name
    Restroom_Top ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Restroom_Top ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Restroom_Top Air Node,   !- Zone Air Node Name
    Restroom_Top Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Bot_1 ZN,          !- Zone Name
    Stair_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stair_Bot_1 Air Node,    !- Zone Air Node Name
    Stair_Bot_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Bot_2 ZN,          !- Zone Name
    Stair_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stair_Bot_2 Air Node,    !- Zone Air Node Name
    Stair_Bot_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Mid_1 ZN,          !- Zone Name
    Stair_Mid_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Mid_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stair_Mid_1 Air Node,    !- Zone Air Node Name
    Stair_Mid_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Mid_2 ZN,          !- Zone Name
    Stair_Mid_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Mid_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stair_Mid_2 Air Node,    !- Zone Air Node Name
    Stair_Mid_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Top_1 ZN,          !- Zone Name
    Stair_Top_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Top_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stair_Top_1 Air Node,    !- Zone Air Node Name
    Stair_Top_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Stair_Top_2 ZN,          !- Zone Name
    Stair_Top_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    Stair_Top_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Stair_Top_2 Air Node,    !- Zone Air Node Name
    Stair_Top_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_6 ZN, !- Zone Name
    EnclosedOffice_Bot_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_6 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_6 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_5 ZN, !- Zone Name
    EnclosedOffice_Bot_5 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_5 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_5 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    EnclosedOffice_Bot_1 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_1 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_1 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    EnclosedOffice_Bot_9 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_9 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_9 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_9 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_8 ZN, !- Zone Name
    EnclosedOffice_Bot_8 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_8 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_8 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_8 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    EnclosedOffice_Bot_2 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Bot_2 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Bot_2 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Bot_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    EnclosedOffice_Mid_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_4 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_5 ZN, !- Zone Name
    EnclosedOffice_Mid_5 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_5 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_5 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    EnclosedOffice_Mid_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_6 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_6 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_7 ZN, !- Zone Name
    EnclosedOffice_Mid_7 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_7 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_7 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_7 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    EnclosedOffice_Mid_8 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_8 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_8 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_8 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Mid_9 ZN, !- Zone Name
    EnclosedOffice_Mid_9 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Mid_9 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Mid_9 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Mid_9 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_4 ZN, !- Zone Name
    EnclosedOffice_Top_4 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_4 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_5 ZN, !- Zone Name
    EnclosedOffice_Top_5 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_5 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_5 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_6 ZN, !- Zone Name
    EnclosedOffice_Top_6 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_6 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_6 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_6 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_7 ZN, !- Zone Name
    EnclosedOffice_Top_7 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_7 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_7 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_7 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_8 ZN, !- Zone Name
    EnclosedOffice_Top_8 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_8 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_8 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_8 Return Air Node;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    EnclosedOffice_Top_9 ZN, !- Zone Name
    EnclosedOffice_Top_9 ZN Equipment List,  !- Zone Conditioning Equipment List Name
    EnclosedOffice_Top_9 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    EnclosedOffice_Top_9 Air Node,  !- Zone Air Node Name
    EnclosedOffice_Top_9 Return Air Node;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    PACU_VAV_mid Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,   !- Air Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Air Outlet Node Name

Fan:VariableVolume,
    PACU_VAV_top Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Air Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Air Outlet Node Name

Fan:VariableVolume,
    PACU_VAV_bot Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,   !- Air Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Air Outlet Node Name





!No PV for this case

! This EMS program assigns loads to the transformer.
! It is used to calculate the impact of Addendum 90.1-2007o: Transformers
!

  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    Core_bottom_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    45000,  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.977,  !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name

!
! End Addendum O transformers implementation
!



! no OA_based optimum start EMS is used




!- no Supply fan size-based optimum start EMS is used




!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_mid_CoolC DXCoil,           !- Name
    ALWAYS_ON,      !- Availability Schedule Name
96149.56, !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
3.39928881549157, !- High Speed Gross Rated Cooling COP {W/W}
4.13787, !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,      !- Air Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
0.71892, !- Low Speed Gross Rated Sensible Heat Ratio
3.39928881549157, !- Low Speed Gross Rated Cooling COP {W/W}
2.75858, !- Low Speed Rated Air Flow Rate {m3/s}
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_top_CoolC DXCoil,            !- Name
    ALWAYS_ON,      !- Availability Schedule Name
104193.49, !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
3.39928881549157, !- High Speed Gross Rated Cooling COP {W/W}
4.70732, !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,       !- Air Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
0.73496, !- Low Speed Gross Rated Sensible Heat Ratio
3.39928881549157, !- Low Speed Gross Rated Cooling COP {W/W}
3.13821333333333, !- Low Speed Rated Air Flow Rate {m3/s}
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_bot_CoolC DXCoil,           !- Name
    ALWAYS_ON,      !- Availability Schedule Name
88340.54, !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
3.39928881549157, !- High Speed Gross Rated Cooling COP {W/W}
3.60782, !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,      !- Air Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
0.70255, !- Low Speed Gross Rated Sensible Heat Ratio
3.39928881549157, !- Low Speed Gross Rated Cooling COP {W/W}
2.40521333333333, !- Low Speed Rated Air Flow Rate {m3/s}
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    ActiveStorage_Bot_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Bot_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Bot_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Bot_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Bot_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Bot_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Bot_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Bot_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Bot_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Bot_4 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Bot_4 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Bot_4 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Mid_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Mid_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Mid_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Mid_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Mid_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Mid_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Mid_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Mid_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Mid_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Mid_4 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Mid_4 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Mid_4 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Top_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Top_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Top_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Top_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Top_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Top_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Top_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Top_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Top_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ActiveStorage_Top_4 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ActiveStorage_Top_4 VAV Box Damper Node,  !- Air Inlet Node Name
    ActiveStorage_Top_4 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ClassRoom_Bot ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ClassRoom_Bot VAV Box Damper Node,  !- Air Inlet Node Name
    ClassRoom_Bot VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Bot_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Bot_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ConfRoom_Bot_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Bot_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Bot_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ConfRoom_Bot_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Mid_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Mid_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ConfRoom_Mid_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Mid_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Mid_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ConfRoom_Mid_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Top_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Top_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ConfRoom_Top_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ConfRoom_Top_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    ConfRoom_Top_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ConfRoom_Top_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Bot_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Bot_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Bot_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Bot_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Bot_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Bot_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Mid_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Mid_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Mid_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Mid_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Mid_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Mid_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Top_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Top_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Top_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Corridor_Top_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Corridor_Top_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Top_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Dining_Bot ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Dining_Bot VAV Box Damper Node,  !- Air Inlet Node Name
    Dining_Bot VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Dining_Mid ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Dining_Mid VAV Box Damper Node,  !- Air Inlet Node Name
    Dining_Mid VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Dining_Top ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Dining_Top VAV Box Damper Node,  !- Air Inlet Node Name
    Dining_Top VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_7 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_7 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_7 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_10 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_10 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_10 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_3 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_4 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_4 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_4 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_1 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_2 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_3 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_1 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_2 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_3 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Lobby_Bot ZN Rht Coil,   !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Lobby_Bot VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_Bot VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Lobby_Mid ZN Rht Coil,   !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Lobby_Mid VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_Mid VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Lobby_Top ZN Rht Coil,   !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Lobby_Top VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_Top VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Lounge_Bot ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Lounge_Bot VAV Box Damper Node,  !- Air Inlet Node Name
    Lounge_Bot VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Mechanical_Bot ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Mechanical_Bot VAV Box Damper Node,  !- Air Inlet Node Name
    Mechanical_Bot VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Mechanical_Mid ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Mechanical_Mid VAV Box Damper Node,  !- Air Inlet Node Name
    Mechanical_Mid VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Mechanical_Top ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Mechanical_Top VAV Box Damper Node,  !- Air Inlet Node Name
    Mechanical_Top VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Bot_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Bot_1 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Bot_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Bot_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Bot_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Bot_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Bot_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Bot_3 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Bot_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Mid_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Mid_1 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Mid_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Mid_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Mid_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Mid_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Mid_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Mid_3 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Mid_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Mid_4 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Mid_4 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Mid_4 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Top_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Top_1 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Top_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Top_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Top_2 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Top_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Top_3 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Top_3 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Top_3 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    OpenOffice_Top_4 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    OpenOffice_Top_4 VAV Box Damper Node,  !- Air Inlet Node Name
    OpenOffice_Top_4 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Restroom_Bot ZN Rht Coil,!- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Restroom_Bot VAV Box Damper Node,  !- Air Inlet Node Name
    Restroom_Bot VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Restroom_Mid ZN Rht Coil,!- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Restroom_Mid VAV Box Damper Node,  !- Air Inlet Node Name
    Restroom_Mid VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Restroom_Top ZN Rht Coil,!- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Restroom_Top VAV Box Damper Node,  !- Air Inlet Node Name
    Restroom_Top VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Bot_1 ZN Rht Coil, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Bot_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Stair_Bot_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Bot_2 ZN Rht Coil, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Bot_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Stair_Bot_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Mid_1 ZN Rht Coil, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Mid_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Stair_Mid_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Mid_2 ZN Rht Coil, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Mid_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Stair_Mid_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Top_1 ZN Rht Coil, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Top_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Stair_Top_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    Stair_Top_2 ZN Rht Coil, !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    Stair_Top_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Stair_Top_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_6 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_6 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_6 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_5 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_5 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_5 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_1 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_1 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_1 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_9 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_9 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_9 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_8 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_8 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_8 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Bot_2 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Bot_2 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Bot_2 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_4 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_4 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_4 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_5 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_5 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_5 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_6 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_6 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_6 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_7 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_7 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_7 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_8 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_8 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_8 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Mid_9 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Mid_9 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Mid_9 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_4 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_4 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_4 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_5 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_5 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_5 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_6 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_6 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_6 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_7 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_7 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_7 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_8 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_8 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_8 VAV Box Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Electric,
    EnclosedOffice_Top_9 ZN Rht Coil,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    1,                       !- Efficiency
    Autosize,                !- Nominal Capacity {W}
    EnclosedOffice_Top_9 VAV Box Damper Node,  !- Air Inlet Node Name
    EnclosedOffice_Top_9 VAV Box Outlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    PACU_VAV_mid_HeatC,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,   !- Air Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;   !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    PACU_VAV_top_HeatC,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Air Outlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode; !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    PACU_VAV_bot_HeatC,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,   !- Air Outlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;   !- Temperature Setpoint Node Name


!-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========

CoilSystem:Cooling:DX,
    PACU_VAV_mid Clg Coil 410kBtu/hr 9.3EER CoilSystem,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,      !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_mid_CoolC DXCoil;           !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PACU_VAV_top Clg Coil 442kBtu/hr 9.3EER CoilSystem,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,       !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_top_CoolC DXCoil;            !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PACU_VAV_bot Clg Coil 444kBtu/hr 9.3EER CoilSystem,  !- Name
    ALWAYS_ON,      !- Availability Schedule Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,      !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_bot_CoolC DXCoil;           !- Cooling Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR ===========
  Controller:OutdoorAir,
    PACU_VAV_bot_OA_Controller,   !- Name
    PACU_VAV_bot_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_bot Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_bot_OAInlet Node,   !- Actuator Node Name
	AUTOSIZE,                   !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;        !- Mechanical Ventilation Controller Name
!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
  Controller:OutdoorAir,
    PACU_VAV_mid_OA_Controller,   !- Name
    PACU_VAV_mid_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_mid Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_mid_OAInlet Node,   !- Actuator Node Name
	AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name    
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;        !- Mechanical Ventilation Controller Name
!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
  Controller:OutdoorAir,
    PACU_VAV_top_OA_Controller,   !- Name
    PACU_VAV_top_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_top Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_top_OAInlet Node,   !- Actuator Node Name
	AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name    
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;        !- Mechanical Ventilation Controller Name
!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
    PACU_VAV_bot Ventilation Controller,  !- Name
    MinOA_Sched,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Bot_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Bot_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Bot_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Bot_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ClassRoom_Bot ZN,        !- Zone 5 Name
    MediumOffice - Classroom Ventilation,  !- Design Specification Outdoor Air Object Name 5
    ClassRoom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Bot_1 ZN,       !- Zone 6 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    ConfRoom_Bot_2 ZN,       !- Zone 7 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 7
    ConfRoom_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Bot_1 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Corridor_Bot_2 ZN,       !- Zone 9 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Corridor_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    Dining_Bot ZN,           !- Zone 10 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 10
    Dining_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Bot_7 ZN, !- Zone 11 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Bot_7 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Bot_10 ZN,!- Zone 12 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Bot_10 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    EnclosedOffice_Bot_3 ZN, !- Zone 13 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 13
    EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    EnclosedOffice_Bot_4 ZN, !- Zone 14 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 14
    EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    EnclosedOffice_Bot_6 ZN, !- Zone 15 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 15
    EnclosedOffice_Bot_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    EnclosedOffice_Bot_5 ZN, !- Zone 16 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 16
    EnclosedOffice_Bot_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    EnclosedOffice_Bot_1 ZN, !- Zone 17 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 17
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    EnclosedOffice_Bot_9 ZN, !- Zone 18 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
    EnclosedOffice_Bot_9 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    EnclosedOffice_Bot_8 ZN, !- Zone 19 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 19
    EnclosedOffice_Bot_8 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    EnclosedOffice_Bot_2 ZN, !- Zone 20 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 20
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    Lobby_Bot ZN,            !- Zone 21 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 21
    Lobby_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    Lounge_Bot ZN,           !- Zone 22 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 22
    Lounge_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    Mechanical_Bot ZN,       !- Zone 23 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 23
    Mechanical_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 23
    OpenOffice_Bot_1 ZN,     !- Zone 24 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 24
    OpenOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 24
    OpenOffice_Bot_2 ZN,     !- Zone 25 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 25
    OpenOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 25
    OpenOffice_Bot_3 ZN,     !- Zone 26 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 26
    OpenOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 26
    Restroom_Bot ZN,         !- Zone 27 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 27
    Restroom_Bot ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 27
    Stair_Bot_1 ZN,          !- Zone 28 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 28
    Stair_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 28
    Stair_Bot_2 ZN,          !- Zone 29 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 29
    Stair_Bot_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 29

Controller:MechanicalVentilation,
    PACU_VAV_mid Ventilation Controller,  !- Name
    MinOA_Sched,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Mid_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Mid_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Mid_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Mid_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ConfRoom_Mid_1 ZN,       !- Zone 5 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 5
    ConfRoom_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Mid_2 ZN,       !- Zone 6 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Mid_1 ZN,       !- Zone 7 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Corridor_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Mid_2 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Dining_Mid ZN,           !- Zone 9 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Dining_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    EnclosedOffice_Mid_1 ZN, !- Zone 10 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 10
    EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Mid_2 ZN, !- Zone 11 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Mid_3 ZN, !- Zone 12 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    EnclosedOffice_Mid_4 ZN, !- Zone 13 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 13
    EnclosedOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    EnclosedOffice_Mid_5 ZN, !- Zone 14 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 14
    EnclosedOffice_Mid_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    EnclosedOffice_Mid_6 ZN, !- Zone 15 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 15
    EnclosedOffice_Mid_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    EnclosedOffice_Mid_7 ZN, !- Zone 16 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 16
    EnclosedOffice_Mid_7 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    EnclosedOffice_Mid_8 ZN, !- Zone 17 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 17
    EnclosedOffice_Mid_8 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    EnclosedOffice_Mid_9 ZN, !- Zone 18 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
    EnclosedOffice_Mid_9 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Lobby_Mid ZN,            !- Zone 19 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 19
    Lobby_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Mechanical_Mid ZN,       !- Zone 20 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 20
    Mechanical_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    OpenOffice_Mid_1 ZN,     !- Zone 21 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 21
    OpenOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    OpenOffice_Mid_2 ZN,     !- Zone 22 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 22
    OpenOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    OpenOffice_Mid_3 ZN,     !- Zone 23 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 23
    OpenOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 23
    OpenOffice_Mid_4 ZN,     !- Zone 24 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 24
    OpenOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 24
    Restroom_Mid ZN,         !- Zone 25 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 25
    Restroom_Mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 25
    Stair_Mid_1 ZN,          !- Zone 26 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 26
    Stair_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 26
    Stair_Mid_2 ZN,          !- Zone 27 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 27
    Stair_Mid_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 27

Controller:MechanicalVentilation,
    PACU_VAV_top Ventilation Controller,  !- Name
    MinOA_Sched,!- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ActiveStorage_Top_1 ZN,  !- Zone 1 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 1
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    ActiveStorage_Top_2 ZN,  !- Zone 2 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 2
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    ActiveStorage_Top_3 ZN,  !- Zone 3 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 3
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    ActiveStorage_Top_4 ZN,  !- Zone 4 Name
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name 4
    ActiveStorage_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    ConfRoom_Top_1 ZN,       !- Zone 5 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 5
    ConfRoom_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    ConfRoom_Top_2 ZN,       !- Zone 6 Name
    MediumOffice - Conference Ventilation,  !- Design Specification Outdoor Air Object Name 6
    ConfRoom_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    Corridor_Top_1 ZN,       !- Zone 7 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 7
    Corridor_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    Corridor_Top_2 ZN,       !- Zone 8 Name
    MediumOffice - Corridor Ventilation,  !- Design Specification Outdoor Air Object Name 8
    Corridor_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    Dining_Top ZN,           !- Zone 9 Name
    MediumOffice - Dining Ventilation,  !- Design Specification Outdoor Air Object Name 9
    Dining_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    EnclosedOffice_Top_1 ZN, !- Zone 10 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 10
    EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    EnclosedOffice_Top_2 ZN, !- Zone 11 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 11
    EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    EnclosedOffice_Top_3 ZN, !- Zone 12 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 12
    EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    EnclosedOffice_Top_4 ZN, !- Zone 13 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 13
    EnclosedOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    EnclosedOffice_Top_5 ZN, !- Zone 14 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 14
    EnclosedOffice_Top_5 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    EnclosedOffice_Top_6 ZN, !- Zone 15 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 15
    EnclosedOffice_Top_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    EnclosedOffice_Top_7 ZN, !- Zone 16 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 16
    EnclosedOffice_Top_7 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    EnclosedOffice_Top_8 ZN, !- Zone 17 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 17
    EnclosedOffice_Top_8 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    EnclosedOffice_Top_9 ZN, !- Zone 18 Name
    MediumOffice - ClosedOffice Ventilation,  !- Design Specification Outdoor Air Object Name 18
    EnclosedOffice_Top_9 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    Lobby_Top ZN,            !- Zone 19 Name
    MediumOffice - Lobby Ventilation,  !- Design Specification Outdoor Air Object Name 19
    Lobby_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    Mechanical_Top ZN,       !- Zone 20 Name
    MediumOffice - Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 20
    Mechanical_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    OpenOffice_Top_1 ZN,     !- Zone 21 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 21
    OpenOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    OpenOffice_Top_2 ZN,     !- Zone 22 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 22
    OpenOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    OpenOffice_Top_3 ZN,     !- Zone 23 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 23
    OpenOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 23
    OpenOffice_Top_4 ZN,     !- Zone 24 Name
    MediumOffice - OpenOffice Ventilation,  !- Design Specification Outdoor Air Object Name 24
    OpenOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 24
    Restroom_Top ZN,         !- Zone 25 Name
    MediumOffice - Restroom Ventilation,  !- Design Specification Outdoor Air Object Name 25
    Restroom_Top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 25
    Stair_Top_1 ZN,          !- Zone 26 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 26
    Stair_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 26
    Stair_Top_2 ZN,          !- Zone 27 Name
    MediumOffice - Stair Ventilation,  !- Design Specification Outdoor Air Object Name 27
    Stair_Top_2 ZN Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 27


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    PACU_VAV_mid_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_mid_OA_Controller;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    PACU_VAV_top_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_top_OA_Controller;!- Controller 1 Name

AirLoopHVAC:ControllerList,
    PACU_VAV_bot_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_bot_OA_Controller;!- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    PACU_VAV_mid,            !- Name
    ,                        !- Controller List Name
    PACU_VAV_mid Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_mid Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_mid Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PACU_VAV_mid Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PACU_VAV_top,          !- Name
    ,                        !- Controller List Name
    PACU_VAV_top Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_top Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_top Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PACU_VAV_top Supply Outlet Nodes;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PACU_VAV_bot,            !- Name
    ,                        !- Controller List Name
    PACU_VAV_bot Availability Manager List,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_bot Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_bot Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    PACU_VAV_bot Supply Outlet Nodes;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIR LOOP EQUIPMENT LIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_bot_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_bot_OAMixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_mid_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_mid_OAMixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_top_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_top_OAMixing Box;  !- Component 1 Name




!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_mid_OA,     !- Name
    PACU_VAV_mid_OA_Controllers,  !- Controller List Name
    PACU_VAV_mid_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_mid Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_top_OA,   !- Name
    PACU_VAV_top_OA_Controllers,  !- Controller List Name
    PACU_VAV_top_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_top Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_bot_OA,     !- Name
    PACU_VAV_bot_OA_Controllers,  !- Controller List Name
    PACU_VAV_bot_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_bot Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
  OutdoorAir:Mixer,
    PACU_VAV_bot_OAMixing Box,   !- Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_bot_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_bot_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    PACU_VAV_mid_OAMixing Box,   !- Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_mid_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_mid_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    PACU_VAV_top_OAMixing Box,   !- Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_top_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_top_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_top Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    PACU_VAV_mid Zone Equipment Inlet Node,  !- Inlet Node Name
    OpenOffice_Mid_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    OpenOffice_Mid_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    OpenOffice_Mid_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    OpenOffice_Mid_4 VAV Box Inlet Node,  !- Outlet 4 Node Name
    EnclosedOffice_Mid_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    EnclosedOffice_Mid_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    EnclosedOffice_Mid_3 VAV Box Inlet Node,  !- Outlet 7 Node Name
    EnclosedOffice_Mid_4 VAV Box Inlet Node,  !- Outlet 8 Node Name
    EnclosedOffice_Mid_5 VAV Box Inlet Node,  !- Outlet 9 Node Name
    EnclosedOffice_Mid_6 VAV Box Inlet Node,  !- Outlet 10 Node Name
    EnclosedOffice_Mid_7 VAV Box Inlet Node,  !- Outlet 11 Node Name
    EnclosedOffice_Mid_8 VAV Box Inlet Node,  !- Outlet 12 Node Name
    EnclosedOffice_Mid_9 VAV Box Inlet Node,  !- Outlet 13 Node Name
    ActiveStorage_Mid_1 VAV Box Inlet Node,  !- Outlet 14 Node Name
    ActiveStorage_Mid_2 VAV Box Inlet Node,  !- Outlet 15 Node Name
    ActiveStorage_Mid_3 VAV Box Inlet Node,  !- Outlet 16 Node Name
    ActiveStorage_Mid_4 VAV Box Inlet Node,  !- Outlet 17 Node Name
    ConfRoom_Mid_1 VAV Box Inlet Node,  !- Outlet 18 Node Name
    ConfRoom_Mid_2 VAV Box Inlet Node,  !- Outlet 19 Node Name
    Corridor_Mid_1 VAV Box Inlet Node,  !- Outlet 20 Node Name
    Corridor_Mid_2 VAV Box Inlet Node,  !- Outlet 21 Node Name
    Dining_Mid VAV Box Inlet Node,  !- Outlet 22 Node Name
    Lobby_Mid VAV Box Inlet Node,  !- Outlet 23 Node Name
    Mechanical_Mid VAV Box Inlet Node,  !- Outlet 24 Node Name
    Restroom_Mid VAV Box Inlet Node,  !- Outlet 25 Node Name
    Stair_Mid_1 VAV Box Inlet Node,  !- Outlet 26 Node Name
    Stair_Mid_2 VAV Box Inlet Node;  !- Outlet 27 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    PACU_VAV_top Zone Equipment Inlet Node,  !- Inlet Node Name
    OpenOffice_Top_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    OpenOffice_Top_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    OpenOffice_Top_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    OpenOffice_Top_4 VAV Box Inlet Node,  !- Outlet 4 Node Name
    EnclosedOffice_Top_1 VAV Box Inlet Node,  !- Outlet 5 Node Name
    EnclosedOffice_Top_2 VAV Box Inlet Node,  !- Outlet 6 Node Name
    EnclosedOffice_Top_3 VAV Box Inlet Node,  !- Outlet 7 Node Name
    EnclosedOffice_Top_4 VAV Box Inlet Node,  !- Outlet 8 Node Name
    EnclosedOffice_Top_5 VAV Box Inlet Node,  !- Outlet 9 Node Name
    EnclosedOffice_Top_6 VAV Box Inlet Node,  !- Outlet 10 Node Name
    EnclosedOffice_Top_7 VAV Box Inlet Node,  !- Outlet 11 Node Name
    EnclosedOffice_Top_8 VAV Box Inlet Node,  !- Outlet 12 Node Name
    EnclosedOffice_Top_9 VAV Box Inlet Node,  !- Outlet 13 Node Name
    ActiveStorage_Top_1 VAV Box Inlet Node,  !- Outlet 14 Node Name
    ActiveStorage_Top_2 VAV Box Inlet Node,  !- Outlet 15 Node Name
    ActiveStorage_Top_3 VAV Box Inlet Node,  !- Outlet 16 Node Name
    ActiveStorage_Top_4 VAV Box Inlet Node,  !- Outlet 17 Node Name
    ConfRoom_Top_1 VAV Box Inlet Node,  !- Outlet 18 Node Name
    ConfRoom_Top_2 VAV Box Inlet Node,  !- Outlet 19 Node Name
    Corridor_Top_1 VAV Box Inlet Node,  !- Outlet 20 Node Name
    Corridor_Top_2 VAV Box Inlet Node,  !- Outlet 21 Node Name
    Dining_Top VAV Box Inlet Node,  !- Outlet 22 Node Name
    Lobby_Top VAV Box Inlet Node,  !- Outlet 23 Node Name
    Mechanical_Top VAV Box Inlet Node,  !- Outlet 24 Node Name
    Restroom_Top VAV Box Inlet Node,  !- Outlet 25 Node Name
    Stair_Top_1 VAV Box Inlet Node,  !- Outlet 26 Node Name
    Stair_Top_2 VAV Box Inlet Node;  !- Outlet 27 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    PACU_VAV_bot Zone Equipment Inlet Node,  !- Inlet Node Name
    OpenOffice_Bot_1 VAV Box Inlet Node,  !- Outlet 1 Node Name
    OpenOffice_Bot_2 VAV Box Inlet Node,  !- Outlet 2 Node Name
    OpenOffice_Bot_3 VAV Box Inlet Node,  !- Outlet 3 Node Name
    EnclosedOffice_Bot_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    EnclosedOffice_Bot_2 VAV Box Inlet Node,  !- Outlet 5 Node Name
    EnclosedOffice_Bot_3 VAV Box Inlet Node,  !- Outlet 6 Node Name
    EnclosedOffice_Bot_4 VAV Box Inlet Node,  !- Outlet 7 Node Name
    EnclosedOffice_Bot_5 VAV Box Inlet Node,  !- Outlet 8 Node Name
    EnclosedOffice_Bot_6 VAV Box Inlet Node,  !- Outlet 9 Node Name
    EnclosedOffice_Bot_7 VAV Box Inlet Node,  !- Outlet 10 Node Name
    EnclosedOffice_Bot_8 VAV Box Inlet Node,  !- Outlet 11 Node Name
    EnclosedOffice_Bot_9 VAV Box Inlet Node,  !- Outlet 12 Node Name
    EnclosedOffice_Bot_10 VAV Box Inlet Node,  !- Outlet 13 Node Name
    ActiveStorage_Bot_1 VAV Box Inlet Node,  !- Outlet 14 Node Name
    ActiveStorage_Bot_2 VAV Box Inlet Node,  !- Outlet 15 Node Name
    ActiveStorage_Bot_3 VAV Box Inlet Node,  !- Outlet 16 Node Name
    ActiveStorage_Bot_4 VAV Box Inlet Node,  !- Outlet 17 Node Name
    ClassRoom_Bot VAV Box Inlet Node,  !- Outlet 18 Node Name
    ConfRoom_Bot_1 VAV Box Inlet Node,  !- Outlet 19 Node Name
    ConfRoom_Bot_2 VAV Box Inlet Node,  !- Outlet 20 Node Name
    Corridor_Bot_1 VAV Box Inlet Node,  !- Outlet 21 Node Name
    Corridor_Bot_2 VAV Box Inlet Node,  !- Outlet 22 Node Name
    Dining_Bot VAV Box Inlet Node,  !- Outlet 23 Node Name
    Lobby_Bot VAV Box Inlet Node,  !- Outlet 24 Node Name
    Lounge_Bot VAV Box Inlet Node,  !- Outlet 25 Node Name
    Mechanical_Bot VAV Box Inlet Node,  !- Outlet 26 Node Name
    Restroom_Bot VAV Box Inlet Node,  !- Outlet 27 Node Name
    Stair_Bot_1 VAV Box Inlet Node,  !- Outlet 28 Node Name
    Stair_Bot_2 VAV Box Inlet Node;  !- Outlet 29 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    PACU_VAV_mid,            !- Name
    PACU_VAV_mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PACU_VAV_top,          !- Name
    PACU_VAV_top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PACU_VAV_bot,            !- Name
    PACU_VAV_bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Outlet Node Name
    MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Outlet Node Name
    TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Outlet Node Name
    FirstFloor_Plenum Outlet Node;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    MidFloor_Return_Plenum,  !- Name
    MidFloor_Plenum ZN,      !- Zone Name
    MidFloor_Plenum Node,    !- Zone Node Name
    MidFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    OpenOffice_Mid_1 Return Air Node,  !- Inlet 1 Node Name
    OpenOffice_Mid_2 Return Air Node,  !- Inlet 2 Node Name
    OpenOffice_Mid_3 Return Air Node,  !- Inlet 3 Node Name
    OpenOffice_Mid_4 Return Air Node,  !- Inlet 4 Node Name
    EnclosedOffice_Mid_1 Return Air Node,  !- Inlet 5 Node Name
    EnclosedOffice_Mid_2 Return Air Node,  !- Inlet 6 Node Name
    EnclosedOffice_Mid_3 Return Air Node,  !- Inlet 7 Node Name
    EnclosedOffice_Mid_4 Return Air Node,  !- Inlet 8 Node Name
    EnclosedOffice_Mid_5 Return Air Node,  !- Inlet 9 Node Name
    EnclosedOffice_Mid_6 Return Air Node,  !- Inlet 10 Node Name
    EnclosedOffice_Mid_7 Return Air Node,  !- Inlet 11 Node Name
    EnclosedOffice_Mid_8 Return Air Node,  !- Inlet 12 Node Name
    EnclosedOffice_Mid_9 Return Air Node,  !- Inlet 13 Node Name
    ActiveStorage_Mid_1 Return Air Node,  !- Inlet 14 Node Name
    ActiveStorage_Mid_2 Return Air Node,  !- Inlet 15 Node Name
    ActiveStorage_Mid_3 Return Air Node,  !- Inlet 16 Node Name
    ActiveStorage_Mid_4 Return Air Node,  !- Inlet 17 Node Name
    ConfRoom_Mid_1 Return Air Node,  !- Inlet 18 Node Name
    ConfRoom_Mid_2 Return Air Node,  !- Inlet 19 Node Name
    Corridor_Mid_1 Return Air Node,  !- Inlet 20 Node Name
    Corridor_Mid_2 Return Air Node,  !- Inlet 21 Node Name
    Dining_Mid Return Air Node,  !- Inlet 22 Node Name
    Lobby_Mid Return Air Node,  !- Inlet 23 Node Name
    Mechanical_Mid Return Air Node,  !- Inlet 24 Node Name
    Restroom_Mid Return Air Node,  !- Inlet 25 Node Name
    Stair_Mid_1 Return Air Node,  !- Inlet 26 Node Name
    Stair_Mid_2 Return Air Node;  !- Inlet 27 Node Name

AirLoopHVAC:ReturnPlenum,
    TopFloor_Return_Plenum,  !- Name
    TopFloor_Plenum ZN,      !- Zone Name
    TopFloor_Plenum Node,    !- Zone Node Name
    TopFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    OpenOffice_Top_1 Return Air Node,  !- Inlet 1 Node Name
    OpenOffice_Top_2 Return Air Node,  !- Inlet 2 Node Name
    OpenOffice_Top_3 Return Air Node,  !- Inlet 3 Node Name
    OpenOffice_Top_4 Return Air Node,  !- Inlet 4 Node Name
    EnclosedOffice_Top_1 Return Air Node,  !- Inlet 5 Node Name
    EnclosedOffice_Top_2 Return Air Node,  !- Inlet 6 Node Name
    EnclosedOffice_Top_3 Return Air Node,  !- Inlet 7 Node Name
    EnclosedOffice_Top_4 Return Air Node,  !- Inlet 8 Node Name
    EnclosedOffice_Top_5 Return Air Node,  !- Inlet 9 Node Name
    EnclosedOffice_Top_6 Return Air Node,  !- Inlet 10 Node Name
    EnclosedOffice_Top_7 Return Air Node,  !- Inlet 11 Node Name
    EnclosedOffice_Top_8 Return Air Node,  !- Inlet 12 Node Name
    EnclosedOffice_Top_9 Return Air Node,  !- Inlet 13 Node Name
    ActiveStorage_Top_1 Return Air Node,  !- Inlet 14 Node Name
    ActiveStorage_Top_2 Return Air Node,  !- Inlet 15 Node Name
    ActiveStorage_Top_3 Return Air Node,  !- Inlet 16 Node Name
    ActiveStorage_Top_4 Return Air Node,  !- Inlet 17 Node Name
    ConfRoom_Top_1 Return Air Node,  !- Inlet 18 Node Name
    ConfRoom_Top_2 Return Air Node,  !- Inlet 19 Node Name
    Corridor_Top_1 Return Air Node,  !- Inlet 20 Node Name
    Corridor_Top_2 Return Air Node,  !- Inlet 21 Node Name
    Dining_Top Return Air Node,  !- Inlet 22 Node Name
    Lobby_Top Return Air Node,  !- Inlet 23 Node Name
    Mechanical_Top Return Air Node,  !- Inlet 24 Node Name
    Restroom_Top Return Air Node,  !- Inlet 25 Node Name
    Stair_Top_1 Return Air Node,  !- Inlet 26 Node Name
    Stair_Top_2 Return Air Node;  !- Inlet 27 Node Name

AirLoopHVAC:ReturnPlenum,
    FirstFloor_Return_Plenum,!- Name
    FirstFloor_Plenum ZN,    !- Zone Name
    FirstFloor_Plenum Node,  !- Zone Node Name
    FirstFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    OpenOffice_Bot_1 Return Air Node,  !- Inlet 1 Node Name
    OpenOffice_Bot_2 Return Air Node,  !- Inlet 2 Node Name
    OpenOffice_Bot_3 Return Air Node,  !- Inlet 3 Node Name
    EnclosedOffice_Bot_7 Return Air Node,  !- Inlet 4 Node Name
    EnclosedOffice_Bot_10 Return Air Node,  !- Inlet 5 Node Name
    EnclosedOffice_Bot_3 Return Air Node,  !- Inlet 6 Node Name
    EnclosedOffice_Bot_4 Return Air Node,  !- Inlet 7 Node Name
    EnclosedOffice_Bot_6 Return Air Node,  !- Inlet 8 Node Name
    EnclosedOffice_Bot_5 Return Air Node,  !- Inlet 9 Node Name
    EnclosedOffice_Bot_1 Return Air Node,  !- Inlet 10 Node Name
    EnclosedOffice_Bot_9 Return Air Node,  !- Inlet 11 Node Name
    EnclosedOffice_Bot_8 Return Air Node,  !- Inlet 12 Node Name
    EnclosedOffice_Bot_2 Return Air Node,  !- Inlet 13 Node Name
    ActiveStorage_Bot_1 Return Air Node,  !- Inlet 14 Node Name
    ActiveStorage_Bot_2 Return Air Node,  !- Inlet 15 Node Name
    ActiveStorage_Bot_3 Return Air Node,  !- Inlet 16 Node Name
    ActiveStorage_Bot_4 Return Air Node,  !- Inlet 17 Node Name
    ClassRoom_Bot Return Air Node,  !- Inlet 18 Node Name
    ConfRoom_Bot_1 Return Air Node,  !- Inlet 19 Node Name
    ConfRoom_Bot_2 Return Air Node,  !- Inlet 20 Node Name
    Corridor_Bot_1 Return Air Node,  !- Inlet 21 Node Name
    Corridor_Bot_2 Return Air Node,  !- Inlet 22 Node Name
    Dining_Bot Return Air Node,  !- Inlet 23 Node Name
    Lobby_Bot Return Air Node,  !- Inlet 24 Node Name
    Lounge_Bot Return Air Node,  !- Inlet 25 Node Name
    Mechanical_Bot Return Air Node,  !- Inlet 26 Node Name
    Restroom_Bot Return Air Node,  !- Inlet 27 Node Name
    Stair_Bot_1 Return Air Node,  !- Inlet 28 Node Name
    Stair_Bot_2 Return Air Node;  !- Inlet 29 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    PACU_VAV_mid Return Path,!- Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    MidFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    PACU_VAV_top Return Path,  !- Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    TopFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    PACU_VAV_bot Return Path,!- Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    FirstFloor_Return_Plenum,!- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    PACU_VAV_mid Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_mid_OA,     !- Component 1 Name
    PACU_VAV_mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,      !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_mid Clg Coil 410kBtu/hr 9.3EER CoilSystem,  !- Component 2 Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,      !- Component 2 Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU_VAV_mid_HeatC,  !- Component 3 Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,   !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_mid Fan,        !- Component 4 Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,   !- Component 4 Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    PACU_VAV_top Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_top_OA,   !- Component 1 Name
    PACU_VAV_top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,       !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_top Clg Coil 442kBtu/hr 9.3EER CoilSystem,  !- Component 2 Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,       !- Component 2 Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU_VAV_top_HeatC,  !- Component 3 Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_top Fan,      !- Component 4 Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Component 4 Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    PACU_VAV_bot Main Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_bot_OA,     !- Component 1 Name
    PACU_VAV_bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,      !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_bot Clg Coil 444kBtu/hr 9.3EER CoilSystem,  !- Component 2 Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,      !- Component 2 Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    PACU_VAV_bot_HeatC,  !- Component 3 Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,   !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_bot Fan,        !- Component 4 Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,   !- Component 4 Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

Branch,
    Main Service Water Loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;     !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Pipe Adiabatic 1 Inlet Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    SHWSys1 Supply Mixer,    !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    SHWSys1 Supply Outlet Node Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Pipe Adiabatic 2 Inlet Node,  !- Component 1 Inlet Node Name
    Pipe Adiabatic 2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Water Use Connections 1 Inlet Node,  !- Component 1 Inlet Node Name
    Water Use Connections 1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Main Service Water Loop Demand Bypass Pipe,  !- Component 1 Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Main Service Water Loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    PACU_VAV_mid Supply Branches,  !- Name
    PACU_VAV_mid Main Branch;!- Branch 1 Name

BranchList,
    PACU_VAV_top Supply Branches,  !- Name
    PACU_VAV_top Main Branch;  !- Branch 1 Name

BranchList,
    PACU_VAV_bot Supply Branches,  !- Name
    PACU_VAV_bot Main Branch;!- Branch 1 Name

BranchList,
    Main Service Water Loop Supply Branches,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Supply Branch 1,  !- Branch 2 Name
    Main Service Water Loop Supply Branch 2,  !- Branch 3 Name
    Main Service Water Loop Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Main Service Water Loop Demand Branches,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Branch 1 Name
    Main Service Water Loop Demand Branch 1,  !- Branch 2 Name
    Main Service Water Loop Demand Branch 2,  !- Branch 3 Name
    Main Service Water Loop Demand Bypass Branch,  !- Branch 4 Name
    Main Service Water Loop Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Main Service Water Loop Supply Splitter,  !- Name
    Main Service Water Loop Supply Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Outlet Branch 2 Name

Connector:Splitter,
    Main Service Water Loop Demand Splitter,  !- Name
    Main Service Water Loop Demand Inlet Branch,  !- Inlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Outlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Outlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Main Service Water Loop Supply Mixer,  !- Name
    Main Service Water Loop Supply Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Supply Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Supply Branch 2;  !- Inlet Branch 2 Name

Connector:Mixer,
    Main Service Water Loop Demand Mixer,  !- Name
    Main Service Water Loop Demand Outlet Branch,  !- Outlet Branch Name
    Main Service Water Loop Demand Branch 1,  !- Inlet Branch 1 Name
    Main Service Water Loop Demand Branch 2,  !- Inlet Branch 2 Name
    Main Service Water Loop Demand Bypass Branch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Main Service Water Loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Main Service Water Loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Main Service Water Loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Main Service Water Loop Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    ActiveStorage_Bot_1 ZN Inlet Node List,  !- Name
    ActiveStorage_Bot_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Bot_2 ZN Inlet Node List,  !- Name
    ActiveStorage_Bot_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Bot_3 ZN Inlet Node List,  !- Name
    ActiveStorage_Bot_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Bot_4 ZN Inlet Node List,  !- Name
    ActiveStorage_Bot_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Mid_1 ZN Inlet Node List,  !- Name
    ActiveStorage_Mid_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Mid_2 ZN Inlet Node List,  !- Name
    ActiveStorage_Mid_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Mid_3 ZN Inlet Node List,  !- Name
    ActiveStorage_Mid_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Mid_4 ZN Inlet Node List,  !- Name
    ActiveStorage_Mid_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Top_1 ZN Inlet Node List,  !- Name
    ActiveStorage_Top_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Top_2 ZN Inlet Node List,  !- Name
    ActiveStorage_Top_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Top_3 ZN Inlet Node List,  !- Name
    ActiveStorage_Top_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ActiveStorage_Top_4 ZN Inlet Node List,  !- Name
    ActiveStorage_Top_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ClassRoom_Bot ZN Inlet Node List,  !- Name
    ClassRoom_Bot VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ConfRoom_Bot_1 ZN Inlet Node List,  !- Name
    ConfRoom_Bot_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ConfRoom_Bot_2 ZN Inlet Node List,  !- Name
    ConfRoom_Bot_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ConfRoom_Mid_1 ZN Inlet Node List,  !- Name
    ConfRoom_Mid_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ConfRoom_Mid_2 ZN Inlet Node List,  !- Name
    ConfRoom_Mid_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ConfRoom_Top_1 ZN Inlet Node List,  !- Name
    ConfRoom_Top_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    ConfRoom_Top_2 ZN Inlet Node List,  !- Name
    ConfRoom_Top_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Corridor_Bot_1 ZN Inlet Node List,  !- Name
    Corridor_Bot_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Corridor_Bot_2 ZN Inlet Node List,  !- Name
    Corridor_Bot_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Corridor_Mid_1 ZN Inlet Node List,  !- Name
    Corridor_Mid_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Corridor_Mid_2 ZN Inlet Node List,  !- Name
    Corridor_Mid_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Corridor_Top_1 ZN Inlet Node List,  !- Name
    Corridor_Top_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Corridor_Top_2 ZN Inlet Node List,  !- Name
    Corridor_Top_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Dining_Bot ZN Inlet Node List,  !- Name
    Dining_Bot VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Dining_Mid ZN Inlet Node List,  !- Name
    Dining_Mid VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Dining_Top ZN Inlet Node List,  !- Name
    Dining_Top VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_7 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_7 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_10 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_10 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_3 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_4 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_1 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_2 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_3 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_1 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_2 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_3 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Lobby_Bot ZN Inlet Node List,  !- Name
    Lobby_Bot VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Lobby_Mid ZN Inlet Node List,  !- Name
    Lobby_Mid VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Lobby_Top ZN Inlet Node List,  !- Name
    Lobby_Top VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Lounge_Bot ZN Inlet Node List,  !- Name
    Lounge_Bot VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Mechanical_Bot ZN Inlet Node List,  !- Name
    Mechanical_Bot VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Mechanical_Mid ZN Inlet Node List,  !- Name
    Mechanical_Mid VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Mechanical_Top ZN Inlet Node List,  !- Name
    Mechanical_Top VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Bot_1 ZN Inlet Node List,  !- Name
    OpenOffice_Bot_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Bot_2 ZN Inlet Node List,  !- Name
    OpenOffice_Bot_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Bot_3 ZN Inlet Node List,  !- Name
    OpenOffice_Bot_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Mid_1 ZN Inlet Node List,  !- Name
    OpenOffice_Mid_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Mid_2 ZN Inlet Node List,  !- Name
    OpenOffice_Mid_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Mid_3 ZN Inlet Node List,  !- Name
    OpenOffice_Mid_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Mid_4 ZN Inlet Node List,  !- Name
    OpenOffice_Mid_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Top_1 ZN Inlet Node List,  !- Name
    OpenOffice_Top_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Top_2 ZN Inlet Node List,  !- Name
    OpenOffice_Top_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Top_3 ZN Inlet Node List,  !- Name
    OpenOffice_Top_3 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    OpenOffice_Top_4 ZN Inlet Node List,  !- Name
    OpenOffice_Top_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Restroom_Bot ZN Inlet Node List,  !- Name
    Restroom_Bot VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Restroom_Mid ZN Inlet Node List,  !- Name
    Restroom_Mid VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Restroom_Top ZN Inlet Node List,  !- Name
    Restroom_Top VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Stair_Bot_1 ZN Inlet Node List,  !- Name
    Stair_Bot_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Stair_Bot_2 ZN Inlet Node List,  !- Name
    Stair_Bot_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Stair_Mid_1 ZN Inlet Node List,  !- Name
    Stair_Mid_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Stair_Mid_2 ZN Inlet Node List,  !- Name
    Stair_Mid_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Stair_Top_1 ZN Inlet Node List,  !- Name
    Stair_Top_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    Stair_Top_2 ZN Inlet Node List,  !- Name
    Stair_Top_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    PACU_VAV_mid Supply Outlet Nodes,  !- Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Node 1 Name

NodeList,
    PACU_VAV_mid Demand Inlet Nodes,  !- Name
    PACU_VAV_mid Zone Equipment Inlet Node;  !- Node 1 Name

NodeList,
    PACU_VAV_top Supply Outlet Nodes,  !- Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Node 1 Name

NodeList,
    PACU_VAV_top Demand Inlet Nodes,  !- Name
    PACU_VAV_top Zone Equipment Inlet Node;  !- Node 1 Name

NodeList,
    PACU_VAV_bot Supply Outlet Nodes,  !- Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Node 1 Name

NodeList,
    PACU_VAV_bot Demand Inlet Nodes,  !- Name
    PACU_VAV_bot Zone Equipment Inlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_6 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_6 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_5 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_1 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_1 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_9 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_9 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_8 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_8 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Bot_2 ZN Inlet Node List,  !- Name
    EnclosedOffice_Bot_2 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_4 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_5 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_6 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_6 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_7 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_7 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_8 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_8 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Mid_9 ZN Inlet Node List,  !- Name
    EnclosedOffice_Mid_9 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_4 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_4 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_5 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_5 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_6 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_6 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_7 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_7 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_8 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_8 VAV Box Outlet Node;  !- Node 1 Name

NodeList,
    EnclosedOffice_Top_9 ZN Inlet Node List,  !- Name
    EnclosedOffice_Top_9 VAV Box Outlet Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    PACU_VAV_mid_OAInlet Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PACU_VAV_top_OAInlet Node;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PACU_VAV_bot_OAInlet Node;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Pipe Adiabatic 1 Inlet Node,  !- Inlet Node Name
    Pipe Adiabatic 1 Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    SHWSys1 Supply Mixer,    !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    SHWSys1 Supply Outlet Node Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Pipe Adiabatic 2 Inlet Node,  !- Inlet Node Name
    Pipe Adiabatic 2 Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Main Service Water Loop Demand Bypass Pipe,  !- Name
    Main Service Water Loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Main Service Water Loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.3,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    0.3785412,               !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    29307.11,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.808039999,      !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    2003.43,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    2003.43,  !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Mechanical_Bot ZN,             !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    7.561562668,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    7.561562668,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,     !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    SHWSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Main Service Water Loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    Main Service Water Loop Supply Branches,  !- Plant Side Branch List Name
    Main Service Water Loop Supply Connector List,  !- Plant Side Connector List Name
    SHWSys1 Supply Outlet Node Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    Main Service Water Loop Demand Branches,  !- Demand Side Branch List Name
    Main Service Water Loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Main Service Water Loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Main Service Water Loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Main Service Water Loop Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Main Service Water Loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Main Service Water Loop Heating Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========

  AvailabilityManagerAssignmentList,
    PACU_VAV_bot Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_bot Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PACU_VAV_mid Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_mid Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PACU_VAV_top Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_top Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:NIGHT CYCLE ===========

  AvailabilityManager:NightCycle,
    PACU_VAV_bot Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PACU_VAV_mid Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PACU_VAV_top Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    PACU_VAV_bot_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    PACU_VAV_bot_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    PACU_VAV_mid_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    PACU_VAV_mid_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    PACU_VAV_top_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    PACU_VAV_top_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:MIXED AIR ===========

  SetpointManager:MixedAir,
    PACU_VAV_bot_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_bot_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_mid_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_mid_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_top_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_top_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;  !- Setpoint Node or NodeList Name





!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Main Service Water Use 0.85gal/min,  !- Name
    WaterUse,             !- End-Use Subcategory
    5.36266669395729e-005,   !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Zone Name
    Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Water Use Connections 1 Inlet Node,  !- Inlet Node Name
    Water Use Connections 1 Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Main Service Water Use 0.85gal/min;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

  Curve:Biquadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x

  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;



  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========



  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;



  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2013,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OfficeMedium,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 3A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_GA_Atlanta,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     



!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type



!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    ClassRoom_Bot ZN DayLighting Control,  !- Name
    ClassRoom_Bot ZN,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ClassRoom_Bot Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ClassRoom_Bot Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ClassRoom_Bot Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    ConfRoom_Bot_1 ZN DayLighting Control,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    ConfRoom_Bot_2 ZN DayLighting Control,  !- Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    ConfRoom_Mid_1 ZN DayLighting Control,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    ConfRoom_Mid_2 ZN DayLighting Control,  !- Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    ConfRoom_Top_1 ZN DayLighting Control,  !- Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    ConfRoom_Top_2 ZN DayLighting Control,  !- Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    Lounge_Bot ZN DayLighting Control,  !- Name
    Lounge_Bot ZN,           !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lounge_Bot Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Lounge_Bot Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Lounge_Bot Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    OpenOffice_Bot_3 ZN DayLighting Control,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    OpenOffice_Bot_3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    OpenOffice_Bot_3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    OpenOffice_Bot_3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    OpenOffice_Mid_3 ZN DayLighting Control,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    OpenOffice_Mid_3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    OpenOffice_Mid_3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    OpenOffice_Mid_3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    OpenOffice_Mid_4 ZN DayLighting Control,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    OpenOffice_Mid_4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    OpenOffice_Mid_4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    OpenOffice_Mid_4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    OpenOffice_Top_3 ZN DayLighting Control,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    OpenOffice_Top_3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    OpenOffice_Top_3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    OpenOffice_Top_3 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    OpenOffice_Top_4 ZN DayLighting Control,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    OpenOffice_Top_4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    OpenOffice_Top_4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    OpenOffice_Top_4 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_1 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_5 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_5 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_6 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_6 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_7 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_7 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_3 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lounge_Bot Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Lounge_Bot Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Lounge_Bot Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_4 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lounge_Bot Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Lounge_Bot Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Lounge_Bot Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_2 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_8 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_8 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_9 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Bot_10 ZN DayLighting Control,  !- Name
    EnclosedOffice_Bot_10 ZN,!- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Bot_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Mid_2 ZN DayLighting Control,  !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Mid_7 ZN DayLighting Control,  !- Name
    EnclosedOffice_Mid_7 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Mid_8 ZN DayLighting Control,  !- Name
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Mid_9 ZN DayLighting Control,  !- Name
    EnclosedOffice_Mid_9 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Mid_1 ZN DayLighting Control,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Mid_4 ZN DayLighting Control,  !- Name
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Mid_5 ZN DayLighting Control,  !- Name
    EnclosedOffice_Mid_5 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Mid_6 ZN DayLighting Control,  !- Name
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Mid_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Top_2 ZN DayLighting Control,  !- Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Top_7 ZN DayLighting Control,  !- Name
    EnclosedOffice_Top_7 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Top_8 ZN DayLighting Control,  !- Name
    EnclosedOffice_Top_8 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Top_9 ZN DayLighting Control,  !- Name
    EnclosedOffice_Top_9 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_2 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Top_1 ZN DayLighting Control,  !- Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Top_4 ZN DayLighting Control,  !- Name
    EnclosedOffice_Top_4 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Top_5 ZN DayLighting Control,  !- Name
    EnclosedOffice_Top_5 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:Controls,
    EnclosedOffice_Top_6 ZN DayLighting Control,  !- Name
    EnclosedOffice_Top_6 ZN, !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ConfRoom_Top_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ConfRoom_Top_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.3835,                  !- Fraction of Zone Controlled by Reference Point 1
    375,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    ConfRoom_Top_1 Daylt Sensor 2,  !- Daylighting Reference Point 2 Name
    0.1395,                  !- Fraction of Zone Controlled by Reference Point 2
    375;                     !- Illuminance Setpoint at Reference Point 2 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    ClassRoom_Bot Daylt Sensor 1,  !- Name
    ClassRoom_Bot ZN,        !- Zone Name
    7.292975,                !- X-Coordinate of Reference Point {m}
    31.7290162254339,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ClassRoom_Bot Daylt Sensor 2,  !- Name
    ClassRoom_Bot ZN,        !- Zone Name
    7.292975,                !- X-Coordinate of Reference Point {m}
    30.1606236057986,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Bot_1 Daylt Sensor 1,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    4.03463125,              !- X-Coordinate of Reference Point {m}
    1.54251914415612,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Bot_1 Daylt Sensor 2,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone Name
    4.03463125,              !- X-Coordinate of Reference Point {m}
    3.10840979049643,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Bot_2 Daylt Sensor 1,  !- Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    45.87636875,             !- X-Coordinate of Reference Point {m}
    1.54251914415612,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Bot_2 Daylt Sensor 2,  !- Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    45.87636875,             !- X-Coordinate of Reference Point {m}
    3.10840979049643,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Mid_1 Daylt Sensor 1,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    4.03463125,              !- X-Coordinate of Reference Point {m}
    1.54251914415612,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Mid_1 Daylt Sensor 2,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    4.03463125,              !- X-Coordinate of Reference Point {m}
    3.10840979049643,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Mid_2 Daylt Sensor 1,  !- Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    45.87636875,             !- X-Coordinate of Reference Point {m}
    1.54251914415612,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Mid_2 Daylt Sensor 2,  !- Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    45.87636875,             !- X-Coordinate of Reference Point {m}
    3.10840979049643,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Top_1 Daylt Sensor 1,  !- Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    4.03463125,              !- X-Coordinate of Reference Point {m}
    1.54251914415612,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Top_1 Daylt Sensor 2,  !- Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    4.03463125,              !- X-Coordinate of Reference Point {m}
    3.10840979049643,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Top_2 Daylt Sensor 1,  !- Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    45.87636875,             !- X-Coordinate of Reference Point {m}
    1.54251914415612,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ConfRoom_Top_2 Daylt Sensor 2,  !- Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    45.87636875,             !- X-Coordinate of Reference Point {m}
    3.10840979049643,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Lounge_Bot Daylt Sensor 1,  !- Name
    Lounge_Bot ZN,           !- Zone Name
    24.9555,                 !- X-Coordinate of Reference Point {m}
    1.53967367101495,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Lounge_Bot Daylt Sensor 2,  !- Name
    Lounge_Bot ZN,           !- Zone Name
    24.9555,                 !- X-Coordinate of Reference Point {m}
    3.10267573098468,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Bot_3 Daylt Sensor 1,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    27.7447375,              !- X-Coordinate of Reference Point {m}
    31.7357071388155,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Bot_3 Daylt Sensor 2,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    27.7447375,              !- X-Coordinate of Reference Point {m}
    30.1741068100372,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Mid_3 Daylt Sensor 1,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    28.89964375,             !- X-Coordinate of Reference Point {m}
    31.7356200179868,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Mid_3 Daylt Sensor 2,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    28.89964375,             !- X-Coordinate of Reference Point {m}
    30.1739312483673,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Mid_4 Daylt Sensor 1,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    24.9555,                 !- X-Coordinate of Reference Point {m}
    1.53835010576675,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Mid_4 Daylt Sensor 2,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    24.9555,                 !- X-Coordinate of Reference Point {m}
    3.10000854646937,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Top_3 Daylt Sensor 1,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    28.89964375,             !- X-Coordinate of Reference Point {m}
    31.7356200179868,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Top_3 Daylt Sensor 2,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    28.89964375,             !- X-Coordinate of Reference Point {m}
    30.1739312483673,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Top_4 Daylt Sensor 1,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    24.9555,                 !- X-Coordinate of Reference Point {m}
    1.53835010576675,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    OpenOffice_Top_4 Daylt Sensor 2,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    24.9555,                 !- X-Coordinate of Reference Point {m}
    3.10000854646937,        !- Y-Coordinate of Reference Point {m}
    0.762;                   !- Z-Coordinate of Reference Point {m}


