    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_4_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_10_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_4_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_2_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_2_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_4_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_9_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Mid_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_4_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_1_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_1_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_2_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_2_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_4_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ConfRoom_Top_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_9_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_4_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lounge_Bot_ZN_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_South_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Bot_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_North_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_South_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Bot_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_North_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot_ZN_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    44.188062500000,16.637793750000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 6 {m}
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 7 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_North_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_North_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_North_7,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_South_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_10_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,12.337793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,12.337793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_South_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_3_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.327793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,12.327793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    4.503737500000,27.933650000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 6 {m}
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 7 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_7_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,26.293650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,26.293650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_North_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_3_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_9_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,19.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,19.317793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Bot_ZN_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_South_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_South_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_North_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_South_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_4_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ClassRoom_Bot_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_South_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_South_7,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot_ZN_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_South_8,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_3_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid_ZN_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Mid_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Mid_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_North_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_South_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_4_ZN_Wall_North_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_South_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_4_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_North_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    44.188062500000,16.637793750000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_1_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 6 {m}
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 7 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_North_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_South_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_North_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_2_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_North_7,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_South_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_9_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,12.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,12.317793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_South_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_4_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_4_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,12.337793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.337793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_3_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid_ZN_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_South_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_2_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_3_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_South_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_4_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_South_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_North_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_1_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_South_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_2_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_South_7,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Mid_ZN_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_8_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,19.297793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,19.297793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_3_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_South_8,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_North_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_6_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,26.293650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,26.293650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 6 {m}
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 7 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    4.503737500000,27.933650000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_North_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_3_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top_ZN_Wall_South, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_North_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_South_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_4_ZN_Wall_North_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_South_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_4_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_North_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    44.188062500000,16.637793750000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 6 {m}
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 7 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_North_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_North_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_North_7,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_South_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_9_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,12.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,12.317793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_South_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_4_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,12.327793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.327793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    4.503737500000,27.933650000000,0.000000000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 4 {m}
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 5 {m}
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 6 {m}
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 7 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_4_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,26.293650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,26.293650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_North_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_3_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_8_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,19.297793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,19.297793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Top_ZN_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_South_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_South_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_North_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_South_5,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_3_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_South_6,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_South_7,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top_ZN_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_South_8,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_3_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_North_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_3_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Bot_ZN_Floor,     !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Dining_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Bot_ZN_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Bot_ZN_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Bot_ZN_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_4_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Bot_ZN_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Bot_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Bot_ZN_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot_ZN_Wall_West_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Mid_ZN_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Mid_ZN_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Mid_ZN_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_South_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Mid_ZN_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_4_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Mid_ZN_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Mid_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Mid_ZN_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Mid ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid_ZN_Wall_West_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Top_ZN_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Dining_Top ZN,           !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Top_ZN_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Dining_Top ZN,           !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Top_ZN_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Top ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Top_ZN_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Top ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Top_ZN_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Top ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Top_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Top_ZN_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Dining_Top ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top_ZN_Wall_West_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_7_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_7 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ClassRoom_Bot_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,0.382023000000,2.721433000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,0.382023000000,-0.021767000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.722373000000,-0.021767000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.722373000000,2.721433000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Bot_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,12.326500000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.326500000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_7_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_7 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.722373000000,2.721433000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.722373000000,-0.021767000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.722373000000,-0.021767000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.722373000000,2.721433000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_7_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_7 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.722373000000,2.721433000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.260127000000,2.721433000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,-1.260127000000,2.721433000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.722373000000,2.721433000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,-1.960009000000,5.900711000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,-8.940009000000,5.900711000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,-8.940009000000,5.900711000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,-1.960009000000,5.900711000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,-1.960009000000,8.643911000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,-1.960009000000,5.900711000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,-1.960009000000,5.900711000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,-1.960009000000,8.643911000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_10_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_10 ZN,!- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,12.334000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,12.334000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,-8.940009000000,8.643911000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,-8.940009000000,5.900711000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,-1.960009000000,5.900711000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,-1.960009000000,8.643911000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,-7.300359000000,8.643911000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,-7.300359000000,5.900711000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,-8.940009000000,5.900711000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,-8.940009000000,8.643911000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_10_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_10 ZN,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Bot_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_9_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.000000500000,0.312149750000,2.128600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.000000500000,0.312149750000,-0.614600000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.000000500000,-3.991644000000,-0.614600000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.000000500000,-3.991644000000,2.128600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,-1.960009000000,8.643911000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,-1.960009000000,5.900711000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,-7.300359000000,5.900711000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,-7.300359000000,8.643911000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_South_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_3_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Bot_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lounge_Bot_ZN_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_4_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_4_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_4_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lounge_Bot_ZN_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_4_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Bot_2_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_4_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_4_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.794968500000,1.639650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.794968500000,1.639650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.794968500000,6.980000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.794968500000,6.980000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_4_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_West_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,3.046132750000,2.792540000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,3.046132750000,0.049340000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.722339000000,0.049340000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.722339000000,2.792540000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.334000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Mid_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_West_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.334000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.794968500000,6.980000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.794968500000,6.980000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.708769000000,6.980000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.708769000000,6.980000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_1_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,12.334000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.708769000000,6.980000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.708769000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.794968500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.794968500000,6.980000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_8_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.139581500000,-12.376333250000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.139581500000,-12.376333250000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.139581500000,-16.692189500000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.139581500000,-16.692189500000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_9_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Mid_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.085326500000,-6.577917500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.085326500000,-6.577917500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.418411000000,-6.577917500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.418411000000,-6.577917500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_8_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.139581500000,-9.712189500000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.139581500000,-9.712189500000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.139581500000,-12.376333250000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.139581500000,-12.376333250000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,26.281937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_8_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.139581500000,-9.712189500000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.139581500000,-16.692189500000,6.705600000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.643319000000,-16.692189500000,6.705600000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.643319000000,-9.712189500000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_3_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_6_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,33.274000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_3_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_6 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.958151500000,3.846421000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.958151500000,3.846421000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.545586000000,3.846421000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.545586000000,3.846421000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_6 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.958151500000,-1.493929000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.958151500000,-1.493929000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.958151500000,3.846421000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.958151500000,3.846421000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_4_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.119154500000,3.826624750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.119154500000,3.826624750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.119154500000,6.502831000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.119154500000,6.502831000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.327968750000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.327968750000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_1_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,12.327968750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.327968750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_1_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,12.327968750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.327968750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_6 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.545586000000,3.846421000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.545586000000,-3.133579000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.958151500000,-3.133579000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.958151500000,3.846421000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_8_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_8 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.431860500000,6.277078500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.431860500000,-0.702921500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.071877000000,-0.702921500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.071877000000,6.277078500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,26.281937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_8_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.431860500000,6.277078500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.431860500000,6.277078500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.431860500000,3.612934750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.431860500000,3.612934750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_9_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.729569500000,-0.289428500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.729569500000,-0.289428500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.774168000000,-0.289428500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.774168000000,-0.289428500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_8_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.431860500000,3.612934750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.431860500000,3.612934750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.431860500000,-0.702921500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.431860500000,-0.702921500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,33.274000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_6_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_3_ZN_Wall_South_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_3_ZN_Wall_South_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FirstFloor_Plenum_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,0.000000000000,1.219200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.274000000000,1.219200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FirstFloor_Plenum_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,33.274000000000,1.219200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,33.274000000000,1.219200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FirstFloor_Plenum_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,33.274000000000,1.219200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,1.219200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FirstFloor_Plenum_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum ZN,    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,1.219200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,0.000000000000,1.219200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Wall_West_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Wall_East_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Bot_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Wall_East_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_2_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Wall_West_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Bot_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Floor,      !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_North_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Wall_West_3,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Bot_ZN_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_South_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Bot_ZN_Wall_East_3,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Bot ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Wall_West_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Mid_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Wall_East_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_2_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Wall_East_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Mid_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Floor,      !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Wall_West_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Mid_ZN_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Wall_East_3,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Mid_ZN_Wall_West_3,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Mid ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Wall_West_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Top_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Wall_East_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_2_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Wall_East_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Top_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Floor,      !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Ceiling,    !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Wall_South, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Wall_West_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Top_ZN_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_South_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Wall_East_3,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_3_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_Top_ZN_Wall_West_3,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lobby_Top ZN,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lounge_Bot_ZN_Floor,     !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lounge_Bot_ZN_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lounge_Bot_ZN_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lounge_Bot_ZN_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lounge_Bot_ZN_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_4_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lounge_Bot_ZN_Wall_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Lounge_Bot ZN,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Bot_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Bot_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_3_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Bot_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Bot_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_2_ZN_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Bot_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Bot_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Bot ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot_ZN_Wall_East_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Mid_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Mid_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Mid_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_3_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Mid_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Mid_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_2_ZN_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Mid_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Mid ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid_ZN_Wall_East_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Top_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top_ZN_Wall_East_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Top_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_2_ZN_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Top_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Top_ZN_Floor, !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Top_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_3_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.479500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.479500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mechanical_Top_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Mechanical_Top ZN,       !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    26.479500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.479500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,33.274000000000,3.962400000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,33.274000000000,3.962400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.962400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,0.000000000000,3.962400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,33.274000000000,3.962400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.962400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    MidFloor_Plenum_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,0.000000000000,3.962400000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.274000000000,3.962400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_North_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_South_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_4_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_1_ZN_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_1_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_1_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_2_ZN_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_2_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_North_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Wall_West_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_South_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,33.274000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_3_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Bot_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ClassRoom_Bot_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    10.082212500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    10.082212500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.082212500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.082212500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_1_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_1_ZN_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_4_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_South_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_2_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_2_ZN_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_North_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Wall_West_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_South_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_3_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_North_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,33.274000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_4_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_4_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Mid_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_4_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Mid_2_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_4_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_4_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_4_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_South_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_4_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_South_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Mid_4_ZN_Wall_North_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_South_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_South_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_1_ZN_Wall_West,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    5.722937500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.722937500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.722937500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.722937500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_1_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Wall_West_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_2_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_2_ZN_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_North_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,6.561137500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,6.561137500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,6.561137500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.188062500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.188062500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Wall_West_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_South_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    44.188062500000,26.714450000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.188062500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,26.714450000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,26.714450000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_3_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,33.274000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_3_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_3_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_North_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_3_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_3_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_3_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_3_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.392025000000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.392025000000,33.274000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.392025000000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.392025000000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_4_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_4_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ConfRoom_Top_2_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_4_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_4_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.069262500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.069262500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    41.841737500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    41.841737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_4_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_South_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.573500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_4_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_South_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.337500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_4_ZN_Wall_North_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_South_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.337500000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.337500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.573500000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.573500000000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    OpenOffice_Top_4_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.841737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    41.841737500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.069262500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.069262500000,5.341937500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Bot_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Bot_ZN_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Bot_ZN_Floor,   !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Bot_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Bot_ZN_Wall_West_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Bot_ZN_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Bot_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Bot_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_4_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Bot_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Bot ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Bot_1_ZN_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Mid_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Mid_ZN_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Mid_ZN_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Mid_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Mid_ZN_Wall_West_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Mid_ZN_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Mid_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Mid_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_4_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Mid_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Mid ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Mid_1_ZN_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Top_ZN_Wall_North_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Dining_Top_ZN_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.310225000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Top_ZN_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Top_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Top_ZN_Wall_West_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Top_ZN_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Top_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.431500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.431500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Top_ZN_Wall_North_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.310225000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.310225000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Restroom_Top_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Restroom_Top ZN,         !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Stair_Top_1_ZN_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_1_ZN_Floor,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_1_ZN_Wall_North_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_1_ZN_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_1_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_1_ZN_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Bot_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Bot_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_4_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_2_ZN_Floor,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_2_ZN_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Bot_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Bot_3_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Bot_2_ZN_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Bot_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Bot_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_4_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_1_ZN_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Mid_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_1_ZN_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_1_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_1_ZN_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Stair_Mid_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_2_ZN_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_2_ZN_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Mid_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Mid_3_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Mid_2_ZN_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Mid_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Mid_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_1_ZN_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_1_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_1_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_1_ZN_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_1_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    15.354300000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_1_ZN_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Restroom_Top_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.097500000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Top_1 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_4_ZN_Wall_South_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.097500000000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.097500000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    15.354300000000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    15.354300000000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_2_ZN_Floor,    !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_2_ZN_Wall_North_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_2_ZN_Wall_West,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Mechanical_Top_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    30.929262500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,11.041062500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_2_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    ActiveStorage_Top_3_ZN_Wall_South_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,22.234525000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    30.929262500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    30.929262500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Stair_Top_2_ZN_Wall_East,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Stair_Top_2 ZN,          !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    OpenOffice_Top_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    33.672462500000,11.041062500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    33.672462500000,11.041062500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.672462500000,22.234525000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.672462500000,22.234525000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TopFloor_Plenum_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,33.274000000000,11.887200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,33.274000000000,10.668000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,10.668000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,11.887200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Building_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,33.274000000000,11.887200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,11.887200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,11.887200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.274000000000,11.887200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TopFloor_Plenum_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,33.274000000000,11.887200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,33.274000000000,10.668000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,33.274000000000,10.668000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,33.274000000000,11.887200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TopFloor_Plenum_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,0.000000000000,11.887200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.000000000000,10.668000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,33.274000000000,10.668000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.274000000000,11.887200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    TopFloor_Plenum_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,11.887200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,10.668000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,0.000000000000,10.668000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,0.000000000000,11.887200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_7_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_7 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.722373000000,2.721433000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.722373000000,-0.021767000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.260127000000,-0.021767000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.260127000000,2.721433000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_7_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_7 ZN, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.722373000000,-0.021767000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,-1.260127000000,-0.021767000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.260127000000,-0.021767000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.722373000000,-0.021767000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_7_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_7 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,-1.260127000000,2.721433000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,-1.260127000000,-0.021767000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,0.382023000000,-0.021767000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,0.382023000000,2.721433000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_6_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_6 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_7_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.456861500000,5.110923000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.456861500000,5.110923000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.046876000000,5.110923000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.046876000000,5.110923000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_6_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_6 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.046876000000,5.110923000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.046876000000,-1.871577000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.456861500000,-1.871577000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.456861500000,5.110923000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_5_ZN_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_West_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.473054500000,3.772448750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.473054500000,3.772448750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.473054500000,6.443655000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.473054500000,6.443655000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_1_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.326500000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
