    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.046876000000,-1.871577000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.046876000000,-1.871577000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.456861500000,-1.871577000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.456861500000,-1.871577000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_West_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_5_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,19.307793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,19.307793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,12.326500000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.326500000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_5_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_5 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.030683000000,6.443655000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.030683000000,6.443655000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.030683000000,-0.538845000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.030683000000,-0.538845000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_5_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_5 ZN, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.473054500000,6.443655000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.473054500000,-0.538845000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.030683000000,-0.538845000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.030683000000,6.443655000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_5_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.326500000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,12.326500000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.326500000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.326500000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_5_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_West_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.473054500000,-0.538845000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.473054500000,-0.538845000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.473054500000,3.772448750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.473054500000,3.772448750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_5_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.030683000000,-0.538845000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.030683000000,-0.538845000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.473054500000,-0.538845000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.473054500000,-0.538845000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_West_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_5_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,16.637793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,12.327793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.327793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_8_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_8 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.167023000000,-0.355307000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.167023000000,-0.355307000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.167023000000,6.624693000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.167023000000,6.624693000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,-1.960009000000,8.643911000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,-8.940009000000,8.643911000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,-8.940009000000,8.643911000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,-1.960009000000,8.643911000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_8_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_8 ZN, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.167023000000,6.624693000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.167023000000,-0.355307000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.670760500000,-0.355307000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.670760500000,6.624693000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_8_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_East_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.670760500000,6.624693000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.670760500000,6.624693000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.670760500000,-0.355307000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.670760500000,-0.355307000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_8_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.167023000000,6.624693000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.167023000000,6.624693000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.670760500000,6.624693000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.670760500000,6.624693000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_8_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,-8.940009000000,8.643911000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,-8.940009000000,5.900711000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,-8.940009000000,5.900711000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,-8.940009000000,8.643911000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,26.293650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,26.293650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_9_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737000000,-3.991644000000,2.128600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737000000,-3.991644000000,-0.614600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737000000,2.988356000000,-0.614600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737000000,2.988356000000,2.128600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_8_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_8 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.670760500000,6.624693000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.670760500000,-0.355307000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.167023000000,-0.355307000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.167023000000,6.624693000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_10_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_10 ZN,!- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,12.334000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_9_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_2_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.000000500000,2.988356000000,2.128600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.000000500000,2.988356000000,-0.614600000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.000000500000,0.312149750000,-0.614600000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.000000500000,0.312149750000,2.128600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_9_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_8_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737000000,2.988356000000,2.128600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737000000,2.988356000000,-0.614600000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.000000500000,2.988356000000,-0.614600000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.000000500000,2.988356000000,2.128600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_8_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_9_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.670760500000,-0.355307000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.670760500000,-0.355307000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.167023000000,-0.355307000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.167023000000,-0.355307000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_2_ZN_Wall_East_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_8_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,19.317793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,19.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,26.293650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,26.293650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_10_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Bot_10 ZN,!- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,12.334000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_10_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_10 ZN,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Bot_1_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,12.334000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_9_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737000000,2.988356000000,-0.614600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737000000,-3.991644000000,-0.614600000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.000000500000,-3.991644000000,-0.614600000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.000000500000,2.988356000000,-0.614600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_9_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.000000500000,2.988356000000,2.128600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.000000500000,-3.991644000000,2.128600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737000000,-3.991644000000,2.128600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737000000,2.988356000000,2.128600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_10_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_10 ZN,!- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_9_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000000000,12.334000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,12.334000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Bot_9_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Bot_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_10_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.000000500000,-3.991644000000,2.128600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.000000500000,-3.991644000000,-0.614600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737000000,-3.991644000000,-0.614600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737000000,-3.991644000000,2.128600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Bot_1_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Bot_9_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,12.337793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,12.337793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.708769000000,6.980000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.708769000000,6.980000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.708769000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.708769000000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.794968500000,6.980000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.794968500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.708769000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.708769000000,6.980000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_5_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_6_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.132990500000,8.784231000000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.132990500000,8.784231000000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.636728000000,8.784231000000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    -9.636728000000,8.784231000000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.794968500000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.794968500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.794968500000,1.639650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.794968500000,1.639650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_6 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_5_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.708769000000,0.000000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.708769000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.794968500000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.794968500000,0.000000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_West_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_5_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,26.293650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,26.293650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,19.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,19.317793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_5_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_5 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.636728000000,8.784231000000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.636728000000,8.784231000000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.636728000000,1.804231000000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    -9.636728000000,1.804231000000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_4_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.722339000000,2.792540000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.257661000000,2.792540000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,-1.257661000000,2.792540000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.722339000000,2.792540000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_5_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_5 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.132990500000,8.784231000000,3.962400000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.132990500000,1.804231000000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.636728000000,1.804231000000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    -9.636728000000,8.784231000000,3.962400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_5_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_West_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.132990500000,1.804231000000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.132990500000,1.804231000000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.132990500000,8.784231000000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.132990500000,8.784231000000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_4_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_5_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.722339000000,2.792540000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,5.722339000000,0.049340000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.722339000000,0.049340000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.722339000000,2.792540000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_5_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_5 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.636728000000,8.784231000000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.636728000000,1.804231000000,6.705600000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.132990500000,1.804231000000,6.705600000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.132990500000,8.784231000000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_5_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_4_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.636728000000,1.804231000000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.636728000000,1.804231000000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.132990500000,1.804231000000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.132990500000,1.804231000000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_West_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_4_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,19.317793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,19.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_4_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,5.722339000000,2.792540000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.722339000000,0.049340000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.257661000000,0.049340000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.257661000000,2.792540000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,12.334000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.334000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_4_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,5.722339000000,0.049340000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,-1.257661000000,0.049340000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.257661000000,0.049340000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.722339000000,0.049340000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_4_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,-1.257661000000,2.792540000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,-1.257661000000,0.049340000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,3.046132750000,0.049340000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,3.046132750000,2.792540000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_4_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.334000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.334000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.334000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_4_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-1.257661000000,2.792540000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.257661000000,0.049340000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,-1.257661000000,0.049340000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,-1.257661000000,2.792540000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_West_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.337793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,12.337793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_9_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_9 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.418411000000,-6.577917500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.418411000000,-6.577917500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.418411000000,0.402082500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.418411000000,0.402082500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_9_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_9 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.418411000000,0.402082500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.418411000000,-6.577917500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.085326500000,-6.577917500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.085326500000,0.402082500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_9_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_1_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.085326500000,0.402082500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.085326500000,0.402082500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.085326500000,-6.577917500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.085326500000,-6.577917500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_9_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_9 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.085326500000,0.402082500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.085326500000,-6.577917500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.418411000000,-6.577917500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.418411000000,0.402082500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_8_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_9_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.139581500000,-16.692189500000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.139581500000,-16.692189500000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.643319000000,-16.692189500000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.643319000000,-16.692189500000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_9_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_8_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.418411000000,0.402082500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.418411000000,0.402082500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.085326500000,0.402082500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.085326500000,0.402082500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_8_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    16.643319000000,-16.692189500000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.643319000000,-16.692189500000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.643319000000,-9.712189500000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.643319000000,-9.712189500000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_8_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.643319000000,-9.712189500000,3.962400000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.643319000000,-16.692189500000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.139581500000,-16.692189500000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.139581500000,-9.712189500000,3.962400000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,26.281937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,26.281937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_East_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,26.281937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_8_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_7_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.643319000000,-9.712189500000,6.705600000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.643319000000,-9.712189500000,3.962400000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.139581500000,-9.712189500000,3.962400000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.139581500000,-9.712189500000,6.705600000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_7_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,26.281937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,26.281937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_1_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_8_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,12.317793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,12.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_7_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,19.297793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,19.297793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,26.283650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,26.283650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Mid_2_ZN_Wall_East_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,26.283650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,26.283650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_7_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_7 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Mid_2_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.533528500000,6.776301750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.533528500000,6.776301750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.533528500000,-0.203698250000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.533528500000,-0.203698250000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_7_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Mid_7 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum ZN,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.970209000000,6.776301750000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.970209000000,-0.203698250000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.533528500000,-0.203698250000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.533528500000,6.776301750000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_7_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_7 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_8_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.533528500000,-0.203698250000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.533528500000,-0.203698250000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.970209000000,-0.203698250000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.970209000000,-0.203698250000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_7_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Mid_7 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Mid_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.970209000000,6.776301750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.970209000000,6.776301750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.533528500000,6.776301750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.533528500000,6.776301750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_7_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Mid_7 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.970209000000,-0.203698250000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.970209000000,-0.203698250000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.970209000000,6.776301750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.970209000000,6.776301750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Mid_7_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Mid_7 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.533528500000,6.776301750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.533528500000,-0.203698250000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.970209000000,-0.203698250000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.970209000000,6.776301750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_6 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.545586000000,3.846421000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.545586000000,3.846421000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.545586000000,-3.133579000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.545586000000,-3.133579000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_4_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_4 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.384583000000,6.502831000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.384583000000,-0.483200250000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.119154500000,-0.483200250000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.119154500000,6.502831000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_6 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.958151500000,3.846421000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.958151500000,-3.133579000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.545586000000,-3.133579000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.545586000000,3.846421000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_6 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.958151500000,-3.133579000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.958151500000,-3.133579000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.958151500000,-1.493929000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.958151500000,-1.493929000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_5_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_6_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,0.247294000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,0.247294000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.247294000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.247294000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_6 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_5_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.545586000000,-3.133579000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.545586000000,-3.133579000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.958151500000,-3.133579000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.958151500000,-3.133579000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_5_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_5 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.247294000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.247294000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-6.732706000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-6.732706000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_5_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_5 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,0.247294000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,-6.732706000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-6.732706000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.247294000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_5_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_West_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,-6.732706000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,-6.732706000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,0.247294000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,0.247294000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_4_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_5_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.119154500000,6.502831000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.119154500000,6.502831000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.384583000000,6.502831000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.384583000000,6.502831000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_5_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_5 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.247294000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-6.732706000000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,-6.732706000000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,0.247294000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_5_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_5 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_4_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-6.732706000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-6.732706000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,-6.732706000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,-6.732706000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_4_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_4 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.384583000000,6.502831000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.384583000000,6.502831000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.384583000000,-0.483200250000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.384583000000,-0.483200250000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_1_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,12.327968750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,12.327968750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_4_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_4 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.119154500000,6.502831000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.119154500000,-0.483200250000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.384583000000,-0.483200250000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.384583000000,6.502831000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_1_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_4_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.327968750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,12.327968750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.327968750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.327968750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_4_ZN_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.119154500000,-0.483200250000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.119154500000,-0.483200250000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.119154500000,3.826624750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.119154500000,3.826624750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_4_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_4 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_1_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.384583000000,-0.483200250000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.384583000000,-0.483200250000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.119154500000,-0.483200250000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.119154500000,-0.483200250000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_9_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_9 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.774168000000,-0.289428500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.774168000000,-0.289428500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.774168000000,6.690571500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.774168000000,6.690571500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_9_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_9 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.774168000000,6.690571500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.774168000000,-0.289428500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.729569500000,-0.289428500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.729569500000,6.690571500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_9_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_1_ZN_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.729569500000,6.690571500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.729569500000,6.690571500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.729569500000,-0.289428500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.729569500000,-0.289428500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_8_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_9_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.431860500000,-0.702921500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.431860500000,-0.702921500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.071877000000,-0.702921500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.071877000000,-0.702921500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_9_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_9 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.729569500000,6.690571500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.729569500000,-0.289428500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.774168000000,-0.289428500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.774168000000,6.690571500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_9_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_9 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_8_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.774168000000,6.690571500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.774168000000,6.690571500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.729569500000,6.690571500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.729569500000,6.690571500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_8_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_8 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.071877000000,-0.702921500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.071877000000,-0.702921500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.071877000000,6.277078500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.071877000000,6.277078500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_8_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_8 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.071877000000,6.277078500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.071877000000,-0.702921500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.431860500000,-0.702921500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.431860500000,6.277078500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_7_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_7 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.805314500000,5.601886500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.805314500000,-1.378113500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.698423000000,-1.378113500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.698423000000,5.601886500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_7_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_7 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_8_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.805314500000,-1.378113500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.805314500000,-1.378113500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.698423000000,-1.378113500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.698423000000,-1.378113500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Wall_West_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_East_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,27.933650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,26.281937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_8_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_8 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_7_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.071877000000,6.277078500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.071877000000,6.277078500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.431860500000,6.277078500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.431860500000,6.277078500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_7_ZN_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EnclosedOffice_Top_7 ZN, !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.698423000000,-1.378113500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.698423000000,-1.378113500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.698423000000,5.601886500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.698423000000,5.601886500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,33.274000000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,26.281937500000,2.743200000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,26.281937500000,2.743200000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.274000000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_7_ZN_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    EnclosedOffice_Top_7 ZN, !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum ZN,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.698423000000,5.601886500000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.698423000000,-1.378113500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.805314500000,-1.378113500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.805314500000,5.601886500000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_7_ZN_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,26.281937500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,26.281937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,26.281937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_7_ZN_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_7 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Top_2_ZN_Wall_East_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.805314500000,5.601886500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.805314500000,5.601886500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.805314500000,-1.378113500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.805314500000,-1.378113500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EnclosedOffice_Top_7_ZN_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EnclosedOffice_Top_7 ZN, !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_2_ZN_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    1.698423000000,5.601886500000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.698423000000,5.601886500000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.805314500000,5.601886500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.805314500000,5.601886500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_8_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,12.317793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,12.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_East_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_7_ZN_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,19.297793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,19.297793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,26.283650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,26.283650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_East_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_2_ZN_Wall_West_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.407262500000,26.283650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    45.407262500000,26.283650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.407262500000,27.933650000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.407262500000,27.933650000000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_West_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_4_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,26.293650000000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,26.293650000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,19.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,19.317793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_2_ZN_Wall_West_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_2 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_4_ZN_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,19.317793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,19.317793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,16.637793750000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,16.637793750000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Top_1_ZN_Wall_West_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Corridor_Top_1 ZN,       !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    EnclosedOffice_Top_1_ZN_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    4.503737500000,12.327793750000,2.743200000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737500000,12.327793750000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737500000,5.341937500000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737500000,5.341937500000,2.743200000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    ClassRoom_Bot_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ClassRoom_Bot_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.056812500000,33.274000000000,2.340884506918,  !- X,Y,Z ==> Vertex 1 {m}
    10.056812500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    4.529137500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    4.529137500000,33.274000000000,2.340884506918;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Bot_1_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Bot_1_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.025400000000,0.000000000000,2.337150218418,  !- X,Y,Z ==> Vertex 1 {m}
    0.025400000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    8.043862500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    8.043862500000,0.000000000000,2.337150218418;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Bot_1_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Bot_1_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,5.316537500000,2.341421926203,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.316537500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.025400000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.025400000000,2.341421926203;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Bot_2_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.867137500000,0.000000000000,2.337150218418,  !- X,Y,Z ==> Vertex 1 {m}
    41.867137500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.885600000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.885600000000,0.000000000000,2.337150218418;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Bot_2_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Bot_2_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,0.025400000000,2.341421926203,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.025400000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.316537500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.316537500000,2.341421926203;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Mid_1_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.025400000000,0.000000000000,2.337150218418,  !- X,Y,Z ==> Vertex 1 {m}
    0.025400000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    8.043862500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    8.043862500000,0.000000000000,2.337150218418;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Mid_1_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Mid_1_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,5.316537500000,2.341421926203,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.316537500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.025400000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.025400000000,2.341421926203;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Mid_2_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Mid_2_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,0.025400000000,2.341421926203,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.025400000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.316537500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.316537500000,2.341421926203;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Mid_2_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Mid_2_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.867137500000,0.000000000000,2.337150218418,  !- X,Y,Z ==> Vertex 1 {m}
    41.867137500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.885600000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.885600000000,0.000000000000,2.337150218418;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Top_1_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Top_1_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.025400000000,0.000000000000,2.337150218418,  !- X,Y,Z ==> Vertex 1 {m}
    0.025400000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    8.043862500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    8.043862500000,0.000000000000,2.337150218418;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Top_1_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Top_1_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,5.316537500000,2.341421926203,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.316537500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.025400000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.025400000000,2.341421926203;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Top_2_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Top_2_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,0.025400000000,2.341421926203,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,0.025400000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,5.316537500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,5.316537500000,2.341421926203;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ConfRoom_Top_2_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    ConfRoom_Top_2_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.867137500000,0.000000000000,2.337150218418,  !- X,Y,Z ==> Vertex 1 {m}
    41.867137500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.885600000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.885600000000,0.000000000000,2.337150218418;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_7_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_7_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.478337500000,5.722373000000,2.322018976990,  !- X,Y,Z ==> Vertex 1 {m}
    4.478337500000,5.722373000000,0.998995500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.025400000000,5.722373000000,0.998995500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.025400000000,5.722373000000,2.322018976990;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_2_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.885600000000,-1.960009000000,8.244496976990,  !- X,Y,Z ==> Vertex 1 {m}
    49.885600000000,-1.960009000000,6.921473500000,  !- X,Y,Z ==> Vertex 2 {m}
    45.432662500000,-1.960009000000,6.921473500000,  !- X,Y,Z ==> Vertex 3 {m}
    45.432662500000,-1.960009000000,8.244496976990;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_3_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_3_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.094662500000,0.000000000000,2.336723791471,  !- X,Y,Z ==> Vertex 1 {m}
    8.094662500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    16.548100000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    16.548100000000,0.000000000000,2.336723791471;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_4_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_4_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.362900000000,0.000000000000,2.336723791471,  !- X,Y,Z ==> Vertex 1 {m}
    33.362900000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    41.816337500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    41.816337500000,0.000000000000,2.336723791471;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_6_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.769568500000,6.980000000000,2.343785976990,  !- X,Y,Z ==> Vertex 1 {m}
    3.769568500000,6.980000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.683369000000,6.980000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.683369000000,6.980000000000,2.343785976990;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_2_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.885600000000,33.274000000000,2.343785976990,  !- X,Y,Z ==> Vertex 1 {m}
    49.885600000000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    45.432662500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    45.432662500000,33.274000000000,2.343785976990;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_3_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_3_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.366625000000,33.274000000000,2.337341580292,  !- X,Y,Z ==> Vertex 1 {m}
    12.366625000000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    4.529137500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    4.529137500000,33.274000000000,2.337341580292;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_2_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.885600000000,33.274000000000,2.343785976990,  !- X,Y,Z ==> Vertex 1 {m}
    49.885600000000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    45.432662500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    45.432662500000,33.274000000000,2.343785976990;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_3_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_3_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.366625000000,33.274000000000,2.337341580292,  !- X,Y,Z ==> Vertex 1 {m}
    12.366625000000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    4.529137500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    4.529137500000,33.274000000000,2.337341580292;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lounge_Bot_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    Lounge_Bot_ZN_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.598900000000,0.000000000000,2.332838895477,  !- X,Y,Z ==> Vertex 1 {m}
    16.598900000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    33.312100000000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    33.312100000000,0.000000000000,2.332838895477;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OpenOffice_Bot_3_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    OpenOffice_Bot_3_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.381862500000,33.274000000000,2.330746759371,  !- X,Y,Z ==> Vertex 1 {m}
    45.381862500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    10.107612500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    10.107612500000,33.274000000000,2.330746759371;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OpenOffice_Mid_3_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    OpenOffice_Mid_3_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.381862500000,33.274000000000,2.330878760626,  !- X,Y,Z ==> Vertex 1 {m}
    45.381862500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    12.417425000000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    12.417425000000,33.274000000000,2.330878760626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OpenOffice_Mid_4_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    OpenOffice_Mid_4_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.094662500000,0.000000000000,2.330833493586,  !- X,Y,Z ==> Vertex 1 {m}
    8.094662500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    41.816337500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    41.816337500000,0.000000000000,2.330833493586;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OpenOffice_Top_3_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    OpenOffice_Top_3_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.381862500000,33.274000000000,2.330878760626,  !- X,Y,Z ==> Vertex 1 {m}
    45.381862500000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    12.417425000000,33.274000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    12.417425000000,33.274000000000,2.330878760626;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    OpenOffice_Top_4_ZN_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    OpenOffice_Top_4_ZN_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.094662500000,0.000000000000,2.330833493586,  !- X,Y,Z ==> Vertex 1 {m}
    8.094662500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    41.816337500000,0.000000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    41.816337500000,0.000000000000,2.330833493586;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_7_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_7_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,5.696973000000,2.309479281279,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.696973000000,0.998995500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.230127000000,0.998995500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.230127000000,2.309479281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_6_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_6_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.046876000000,5.080923000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    -0.046876000000,5.080923000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.046876000000,-1.841577000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.046876000000,-1.841577000000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_5_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_5_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.030683000000,6.413655000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    -0.030683000000,6.413655000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.030683000000,-0.508845000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.030683000000,-0.508845000000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_1_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_1_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,12.296500000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.296500000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.367337500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.367337500000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_2_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_2_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,-8.910009000000,8.231957281279,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,-8.910009000000,6.921473500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,-1.985409000000,6.921473500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,-1.985409000000,8.231957281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_8_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_8_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.167023000000,-0.325307000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    -0.167023000000,-0.325307000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.167023000000,6.594693000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.167023000000,6.594693000000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_9_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_9_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.503737000000,-3.961644000000,1.716646281279,  !- X,Y,Z ==> Vertex 1 {m}
    4.503737000000,-3.961644000000,0.406162500000,  !- X,Y,Z ==> Vertex 2 {m}
    4.503737000000,2.958356000000,0.406162500000,  !- X,Y,Z ==> Vertex 3 {m}
    4.503737000000,2.958356000000,1.716646281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Bot_10_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Bot_10_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,5.367337500000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,5.367337500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,12.304000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,12.304000000000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_6_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_6_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.708769000000,6.954600000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    -0.708769000000,6.954600000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.708769000000,0.030000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.708769000000,0.030000000000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_5_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_5_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -9.636728000000,8.754231000000,6.293646281279,  !- X,Y,Z ==> Vertex 1 {m}
    -9.636728000000,8.754231000000,4.983162500000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.636728000000,1.834231000000,4.983162500000,  !- X,Y,Z ==> Vertex 3 {m}
    -9.636728000000,1.834231000000,6.293646281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_4_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_4_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,5.692339000000,2.380586281279,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,5.692339000000,1.070102500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.227661000000,1.070102500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.227661000000,2.380586281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_1_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_1_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,12.304000000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.304000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.367337500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.367337500000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_7_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_7_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.970209000000,-0.178298250000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    3.970209000000,-0.178298250000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    3.970209000000,6.746301750000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    3.970209000000,6.746301750000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_8_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_8_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.643319000000,-16.662189500000,6.293646281279,  !- X,Y,Z ==> Vertex 1 {m}
    16.643319000000,-16.662189500000,4.983162500000,  !- X,Y,Z ==> Vertex 2 {m}
    16.643319000000,-9.742189500000,4.983162500000,  !- X,Y,Z ==> Vertex 3 {m}
    16.643319000000,-9.742189500000,6.293646281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_2_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_2_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,26.311937500000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,26.311937500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,33.248600000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.248600000000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Mid_9_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Mid_9_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.418411000000,-6.552517500000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    1.418411000000,-6.552517500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    1.418411000000,0.372082500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    1.418411000000,0.372082500000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_6_ZN_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.932751500000,3.846421000000,2.343785976990,  !- X,Y,Z ==> Vertex 1 {m}
    3.932751500000,3.846421000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.520186000000,3.846421000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.520186000000,3.846421000000,2.343785976990;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_6_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_6_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.545586000000,3.821021000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    -0.545586000000,3.821021000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.545586000000,-3.103579000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.545586000000,-3.103579000000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_5_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_5_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,0.224000000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.224000000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-6.696000000000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-6.696000000000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_2_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_2_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    49.911000000000,26.306254310265,2.334050512745,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000000000,26.306254310265,1.023566731466,  !- X,Y,Z ==> Vertex 2 {m}
    49.911000000000,33.232285560265,1.023566731466,  !- X,Y,Z ==> Vertex 3 {m}
    49.911000000000,33.232285560265,2.334050512745;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_9_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_9_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.774168000000,-0.264028500000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    3.774168000000,-0.264028500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    3.774168000000,6.660571500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    3.774168000000,6.660571500000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_8_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_8_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.071877000000,-0.672921500000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    3.071877000000,-0.672921500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    3.071877000000,6.247078500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    3.071877000000,6.247078500000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_7_ZN_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_7_ZN_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.698423000000,-1.348113500000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    1.698423000000,-1.348113500000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    1.698423000000,5.571886500000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    1.698423000000,5.571886500000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_4_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_4_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.384583000000,6.472831000000,2.331246281279,  !- X,Y,Z ==> Vertex 1 {m}
    -0.384583000000,6.472831000000,1.020762500000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.384583000000,-0.453200250000,1.020762500000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.384583000000,-0.453200250000,2.331246281279;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EnclosedOffice_Top_1_ZN_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.38, !- Construction Name
    EnclosedOffice_Top_1_ZN_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,12.296286922532,2.329534498668,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.296286922532,1.019050717389,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,5.370255672532,1.019050717389,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,5.370255672532,2.329534498668;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    ActiveStorage_Bot_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    72.37050042;             !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Bot_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Bot_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Bot_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    26.48464461125;          !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Mid_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    72.37050042;             !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Mid_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Mid_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Mid_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    26.48464461125;          !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Top_1 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    72.37050042;             !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Top_2 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Top_3 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    64.447865055625;         !- Surface Area {m2}

  InternalMass,
    ActiveStorage_Top_4 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    26.48464461125;          !- Surface Area {m2}

  InternalMass,
    ClassRoom_Bot Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    59.5820179325;           !- Surface Area {m2}

  InternalMass,
    ConfRoom_Bot_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

  InternalMass,
    ConfRoom_Bot_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

  InternalMass,
    ConfRoom_Mid_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

  InternalMass,
    ConfRoom_Mid_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

  InternalMass,
    ConfRoom_Top_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

  InternalMass,
    ConfRoom_Top_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    86.2109918921875;        !- Surface Area {m2}

  InternalMass,
    Corridor_Bot_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Bot_1 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

  InternalMass,
    Corridor_Bot_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Bot_2 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

  InternalMass,
    Corridor_Mid_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Mid_1 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

  InternalMass,
    Corridor_Mid_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Mid_2 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

  InternalMass,
    Corridor_Top_1 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Top_1 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

  InternalMass,
    Corridor_Top_2 Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Top_2 ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    148.88099256;            !- Surface Area {m2}

  InternalMass,
    Dining_Bot Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Bot ZN,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    45.88585580875;          !- Surface Area {m2}

  InternalMass,
    Dining_Mid Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Mid ZN,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    45.88585580875;          !- Surface Area {m2}

  InternalMass,
    Dining_Top Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Dining_Top ZN,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    45.88585580875;          !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_7 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_7 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_10 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_10 ZN,!- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    90.8582104203125;        !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_4 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    90.8582104203125;        !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    84.25243230125;          !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_3 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    84.25243230125;          !- Surface Area {m2}

  InternalMass,
    Lobby_Bot Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Bot ZN,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    122.854593;              !- Surface Area {m2}

  InternalMass,
    Lobby_Mid Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Mid ZN,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    122.854593;              !- Surface Area {m2}

  InternalMass,
    Lobby_Top Mass,          !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_Top ZN,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    122.854593;              !- Surface Area {m2}

  InternalMass,
    Lounge_Bot Mass,         !- Name
    InteriorFurnishings,     !- Construction Name
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    179.1044805;             !- Surface Area {m2}

  InternalMass,
    Mechanical_Bot Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Bot ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    99.6164993553125;        !- Surface Area {m2}

  InternalMass,
    Mechanical_Mid Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Mid ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    99.6164993553125;        !- Surface Area {m2}

  InternalMass,
    Mechanical_Top Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Mechanical_Top ZN,       !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    99.6164993553125;        !- Surface Area {m2}

  InternalMass,
    OpenOffice_Bot_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    388.207716526563;        !- Surface Area {m2}

  InternalMass,
    OpenOffice_Bot_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    423.84834585;            !- Surface Area {m2}

  InternalMass,
    OpenOffice_Bot_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    377.296261535;           !- Surface Area {m2}

  InternalMass,
    OpenOffice_Mid_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    388.207716526563;        !- Surface Area {m2}

  InternalMass,
    OpenOffice_Mid_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    423.84834585;            !- Surface Area {m2}

  InternalMass,
    OpenOffice_Mid_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    352.62584716625;         !- Surface Area {m2}

  InternalMass,
    OpenOffice_Mid_4 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    360.820901340624;        !- Surface Area {m2}

  InternalMass,
    OpenOffice_Top_1 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    388.207716526563;        !- Surface Area {m2}

  InternalMass,
    OpenOffice_Top_2 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    423.84834585;            !- Surface Area {m2}

  InternalMass,
    OpenOffice_Top_3 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    352.62584716625;         !- Surface Area {m2}

  InternalMass,
    OpenOffice_Top_4 Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    360.820901340624;        !- Surface Area {m2}

  InternalMass,
    Restroom_Bot Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Bot ZN,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    119.41185795;            !- Surface Area {m2}

  InternalMass,
    Restroom_Mid Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Mid ZN,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    119.41185795;            !- Surface Area {m2}

  InternalMass,
    Restroom_Top Mass,       !- Name
    InteriorFurnishings,     !- Construction Name
    Restroom_Top ZN,         !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    119.41185795;            !- Surface Area {m2}

  InternalMass,
    Stair_Bot_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Bot_1 ZN,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

  InternalMass,
    Stair_Bot_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Bot_2 ZN,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

  InternalMass,
    Stair_Mid_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_1 ZN,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

  InternalMass,
    Stair_Mid_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Mid_2 ZN,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

  InternalMass,
    Stair_Top_1 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Top_1 ZN,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

  InternalMass,
    Stair_Top_2 Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Stair_Top_2 ZN,          !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    61.41181266;             !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_6 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_6 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_5 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_5 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_1 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_9 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_9 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_8 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_8 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Bot_2 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_4 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_4 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_5 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_5 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_6 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_6 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_7 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_7 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_8 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_8 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Mid_9 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Mid_9 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_4 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_4 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_5 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_5 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_6 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_6 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_7 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_7 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_8 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_8 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

  InternalMass,
    EnclosedOffice_Top_9 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    EnclosedOffice_Top_9 ZN, !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    62.8993385;              !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    ClassRoom_Bot ZN People, !- Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList or Space or SpaceList Name
    ClassRoom_Bot ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    16,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_1 ZN People,  !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_2 ZN People,  !- Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_3 ZN People,  !- Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_3 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_4 ZN People,  !- Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_4 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_5 ZN People,  !- Name
    EnclosedOffice_Bot_5 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_5 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_6 ZN People,  !- Name
    EnclosedOffice_Bot_6 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_6 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_7 ZN People,  !- Name
    EnclosedOffice_Bot_7 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_7 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_8 ZN People,  !- Name
    EnclosedOffice_Bot_8 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_8 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_9 ZN People,  !- Name
    EnclosedOffice_Bot_9 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_9 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Bot_10 ZN People,  !- Name
    EnclosedOffice_Bot_10 ZN,!- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Bot_10 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_1 ZN People,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_2 ZN People,  !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_3 ZN People,  !- Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_3 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_4 ZN People,  !- Name
    EnclosedOffice_Mid_4 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_4 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_5 ZN People,  !- Name
    EnclosedOffice_Mid_5 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_5 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_6 ZN People,  !- Name
    EnclosedOffice_Mid_6 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_6 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_7 ZN People,  !- Name
    EnclosedOffice_Mid_7 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_7 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_8 ZN People,  !- Name
    EnclosedOffice_Mid_8 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_8 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Mid_9 ZN People,  !- Name
    EnclosedOffice_Mid_9 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Mid_9 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_1 ZN People,  !- Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_2 ZN People,  !- Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_3 ZN People,  !- Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_3 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_4 ZN People,  !- Name
    EnclosedOffice_Top_4 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_4 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_5 ZN People,  !- Name
    EnclosedOffice_Top_5 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_5 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_6 ZN People,  !- Name
    EnclosedOffice_Top_6 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_6 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_7 ZN People,  !- Name
    EnclosedOffice_Top_7 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_7 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_8 ZN People,  !- Name
    EnclosedOffice_Top_8 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_8 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    EnclosedOffice_Top_9 ZN People,  !- Name
    EnclosedOffice_Top_9 ZN, !- Zone or ZoneList or Space or SpaceList Name
    EnclosedOffice_Top_9 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ConfRoom_Bot_1 ZN People,!- Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    ConfRoom_Bot_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ConfRoom_Bot_2 ZN People,!- Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    ConfRoom_Bot_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ConfRoom_Mid_1 ZN People,!- Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    ConfRoom_Mid_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ConfRoom_Mid_2 ZN People,!- Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    ConfRoom_Mid_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ConfRoom_Top_1 ZN People,!- Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    ConfRoom_Top_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ConfRoom_Top_2 ZN People,!- Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    ConfRoom_Top_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    23,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Dining_Bot ZN People,    !- Name
    Dining_Bot ZN,           !- Zone or ZoneList or Space or SpaceList Name
    Dining_Bot ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Dining_Mid ZN People,    !- Name
    Dining_Mid ZN,           !- Zone or ZoneList or Space or SpaceList Name
    Dining_Mid ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Dining_Top ZN People,    !- Name
    Dining_Top ZN,           !- Zone or ZoneList or Space or SpaceList Name
    Dining_Top ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    12,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Lounge_Bot ZN People,    !- Name
    Lounge_Bot ZN,           !- Zone or ZoneList or Space or SpaceList Name
    Lounge_Bot ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Lobby_Bot ZN People,     !- Name
    Lobby_Bot ZN,            !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Bot ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Lobby_Mid ZN People,     !- Name
    Lobby_Mid ZN,            !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Mid ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Lobby_Top ZN People,     !- Name
    Lobby_Top ZN,            !- Zone or ZoneList or Space or SpaceList Name
    Lobby_Top ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    7,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Bot_1 ZN People,  !- Name
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Bot_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Bot_2 ZN People,  !- Name
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Bot_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Bot_3 ZN People,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Bot_3 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Mid_1 ZN People,  !- Name
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Mid_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Mid_2 ZN People,  !- Name
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Mid_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Mid_3 ZN People,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Mid_3 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Mid_4 ZN People,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Mid_4 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Top_1 ZN People,  !- Name
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Top_1 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Top_2 ZN People,  !- Name
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Top_2 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Top_3 ZN People,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Top_3 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    9,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    OpenOffice_Top_4 ZN People,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    OpenOffice_Top_4 ZN Occupancy Schedule,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    ActiveStorage People,    !- Name
    MediumOffice - Storage,  !- Zone or ZoneList or Space or SpaceList Name
    Non_People_Schedule,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Mechanical People,       !- Name
    MediumOffice - Elec/MechRoom,  !- Zone or ZoneList or Space or SpaceList Name
    Non_People_Schedule,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Corridor People,         !- Name
    MediumOffice - Corridor, !- Zone or ZoneList or Space or SpaceList Name
    Non_People_Schedule,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Restroom People,         !- Name
    MediumOffice - Restroom, !- Zone or ZoneList or Space or SpaceList Name
    Non_People_Schedule,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

  People,
    Stair People,            !- Name
    MediumOffice - Stair,    !- Zone or ZoneList or Space or SpaceList Name
    Non_People_Schedule,     !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    CLOTHING_SCH,            !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH;            !- Air Velocity Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    ActiveStorage_Bot_1 ZN_Lights,  !- Name
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Bot_2 ZN_Lights,  !- Name
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Bot_3 ZN_Lights,  !- Name
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Bot_4 ZN_Lights,  !- Name
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Mid_1 ZN_Lights,  !- Name
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Mid_2 ZN_Lights,  !- Name
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Mid_3 ZN_Lights,  !- Name
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Mid_4 ZN_Lights,  !- Name
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Top_1 ZN_Lights,  !- Name
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Top_2 ZN_Lights,  !- Name
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Top_3 ZN_Lights,  !- Name
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ActiveStorage_Top_4 ZN_Lights,  !- Name
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ClassRoom_Bot ZN_Lights, !- Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ConfRoom_Bot_1 ZN_Lights,!- Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ConfRoom_Bot_2 ZN_Lights,!- Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ConfRoom_Mid_1 ZN_Lights,!- Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ConfRoom_Mid_2 ZN_Lights,!- Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ConfRoom_Top_1 ZN_Lights,!- Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    ConfRoom_Top_2 ZN_Lights,!- Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Bot_1 ZN_Lights,!- Name
    Corridor_Bot_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Bot_2 ZN_Lights,!- Name
    Corridor_Bot_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Mid_1 ZN_Lights,!- Name
    Corridor_Mid_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Mid_2 ZN_Lights,!- Name
    Corridor_Mid_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Top_1 ZN_Lights,!- Name
    Corridor_Top_1 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Top_2 ZN_Lights,!- Name
    Corridor_Top_2 ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Dining_Bot ZN_Lights,    !- Name
    Dining_Bot ZN,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Dining_Mid ZN_Lights,    !- Name
    Dining_Mid ZN,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Dining_Top ZN_Lights,    !- Name
    Dining_Top ZN,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_1 ZN_Lights,  !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_10 ZN_Lights,  !- Name
    EnclosedOffice_Bot_10 ZN,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_3 ZN_Lights,  !- Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_4 ZN_Lights,  !- Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_1 ZN_Lights,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_2 ZN_Lights,  !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_3 ZN_Lights,  !- Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_1 ZN_Lights,  !- Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_2 ZN_Lights,  !- Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_3 ZN_Lights,  !- Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_Bot ZN_Lights,     !- Name
    Lobby_Bot ZN,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_Mid ZN_Lights,     !- Name
    Lobby_Mid ZN,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_Top ZN_Lights,     !- Name
    Lobby_Top ZN,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lounge_Bot ZN_Lights,    !- Name
    Lounge_Bot ZN,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mechanical_Bot ZN_Lights,!- Name
    Mechanical_Bot ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mechanical_Mid ZN_Lights,!- Name
    Mechanical_Mid ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mechanical_Top ZN_Lights,!- Name
    Mechanical_Top ZN,       !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Bot_1 ZN_Lights,  !- Name
    OpenOffice_Bot_1 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Bot_2 ZN_Lights,  !- Name
    OpenOffice_Bot_2 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Bot_3 ZN_Lights,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Mid_1 ZN_Lights,  !- Name
    OpenOffice_Mid_1 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Mid_2 ZN_Lights,  !- Name
    OpenOffice_Mid_2 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Mid_3 ZN_Lights,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Mid_4 ZN_Lights,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Top_1 ZN_Lights,  !- Name
    OpenOffice_Top_1 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Top_2 ZN_Lights,  !- Name
    OpenOffice_Top_2 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Top_3 ZN_Lights,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    OpenOffice_Top_4 ZN_Lights,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Restroom_Bot ZN_Lights,  !- Name
    Restroom_Bot ZN,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Restroom_Mid ZN_Lights,  !- Name
    Restroom_Mid ZN,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Restroom_Top ZN_Lights,  !- Name
    Restroom_Top ZN,         !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Stair_Bot_1 ZN_Lights,   !- Name
    Stair_Bot_1 ZN,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Stair_Bot_2 ZN_Lights,   !- Name
    Stair_Bot_2 ZN,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Stair_Mid_1 ZN_Lights,   !- Name
    Stair_Mid_1 ZN,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Stair_Mid_2 ZN_Lights,   !- Name
    Stair_Mid_2 ZN,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Stair_Top_1 ZN_Lights,   !- Name
    Stair_Top_1 ZN,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Stair_Top_2 ZN_Lights,   !- Name
    Stair_Top_2 ZN,          !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_7 ZN_Lights,  !- Name
    EnclosedOffice_Bot_7 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_6 ZN_Lights,  !- Name
    EnclosedOffice_Bot_6 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_5 ZN_Lights,  !- Name
    EnclosedOffice_Bot_5 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_2 ZN_Lights,  !- Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_8 ZN_Lights,  !- Name
    EnclosedOffice_Bot_8 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Bot_9 ZN_Lights,  !- Name
    EnclosedOffice_Bot_9 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_6 ZN_Lights,  !- Name
    EnclosedOffice_Mid_6 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_5 ZN_Lights,  !- Name
    EnclosedOffice_Mid_5 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_4 ZN_Lights,  !- Name
    EnclosedOffice_Mid_4 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_8 ZN_Lights,  !- Name
    EnclosedOffice_Mid_8 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_9 ZN_Lights,  !- Name
    EnclosedOffice_Mid_9 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Mid_7 ZN_Lights,  !- Name
    EnclosedOffice_Mid_7 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_6 ZN_Lights,  !- Name
    EnclosedOffice_Top_6 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_5 ZN_Lights,  !- Name
    EnclosedOffice_Top_5 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_4 ZN_Lights,  !- Name
    EnclosedOffice_Top_4 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_9 ZN_Lights,  !- Name
    EnclosedOffice_Top_9 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_8 ZN_Lights,  !- Name
    EnclosedOffice_Top_8 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    EnclosedOffice_Top_7 ZN_Lights,  !- Name
    EnclosedOffice_Top_7 ZN, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.503489229,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    MediumOffice - Classroom Elec Equip,  !- Name
    MediumOffice - Classroom,!- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.99967277712333,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    MediumOffice - ClosedOffice Elec Equip,  !- Name
    MediumOffice - ClosedOffice,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    9.36460206253746,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    MediumOffice - Conference Elec Equip,  !- Name
    MediumOffice - Conference,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    MediumOffice - Corridor Elec Equip,  !- Name
    MediumOffice - Corridor, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.12153402084582,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    MediumOffice - Dining Elec Equip,  !- Name
    MediumOffice - Dining,   !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.7639104167097,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    MediumOffice - Elec/MechRoom Elec Equip,  !- Name
    MediumOffice - Elec/MechRoom,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.90625581251162,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    MediumOffice - Lobby Elec Equip,  !- Name
    MediumOffice - Lobby,    !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.90625581251162,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    MediumOffice - OpenOffice Elec Equip,  !- Name
    MediumOffice - OpenOffice,  !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.3333540000413,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    MediumOffice - Restroom Elec Equip,  !- Name
    MediumOffice - Restroom, !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    2.90625581251162,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ;                        !- Fraction Lost

  ElectricEquipment,
    Core_bottom_Elevators_Equip,  !- Name
    Lobby_Bot ZN,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ElevatorLift;            !- End-Use Subcategory

  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    Lobby_Bot ZN,            !- Zone or ZoneList or Space or SpaceList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    125,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ElevatorLightsFan;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    ClassRoom_Bot Infiltration,  !- Name
    ClassRoom_Bot ZN,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Bot_1 Infiltration,  !- Name
    ConfRoom_Bot_1 ZN,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Bot_2 Infiltration,  !- Name
    ConfRoom_Bot_2 ZN,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Mid_1 Infiltration,  !- Name
    ConfRoom_Mid_1 ZN,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Mid_2 Infiltration,  !- Name
    ConfRoom_Mid_2 ZN,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Top_1 Infiltration,  !- Name
    ConfRoom_Top_1 ZN,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    ConfRoom_Top_2 Infiltration,  !- Name
    ConfRoom_Top_2 ZN,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_7 Infiltration,  !- Name
    EnclosedOffice_Bot_7 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_10 Infiltration,  !- Name
    EnclosedOffice_Bot_10 ZN,!- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_3 Infiltration,  !- Name
    EnclosedOffice_Bot_3 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_4 Infiltration,  !- Name
    EnclosedOffice_Bot_4 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_1 Infiltration,  !- Name
    EnclosedOffice_Mid_1 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_2 Infiltration,  !- Name
    EnclosedOffice_Mid_2 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_3 Infiltration,  !- Name
    EnclosedOffice_Mid_3 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_1 Infiltration,  !- Name
    EnclosedOffice_Top_1 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_2 Infiltration,  !- Name
    EnclosedOffice_Top_2 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_3 Infiltration,  !- Name
    EnclosedOffice_Top_3 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    FirstFloor_Plenum Infiltration,  !- Name
    FirstFloor_Plenum ZN,    !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    entry door Infiltration, !- Name
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.678659786,             !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lounge_Bot Infiltration, !- Name
    Lounge_Bot ZN,           !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum Infiltration,  !- Name
    MidFloor_Plenum ZN,      !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Bot_3 Infiltration,  !- Name
    OpenOffice_Bot_3 ZN,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_3 Infiltration,  !- Name
    OpenOffice_Mid_3 ZN,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Mid_4 Infiltration,  !- Name
    OpenOffice_Mid_4 ZN,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Top_3 Infiltration,  !- Name
    OpenOffice_Top_3 ZN,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    OpenOffice_Top_4 Infiltration,  !- Name
    OpenOffice_Top_4 ZN,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum Infiltration,  !- Name
    TopFloor_Plenum ZN,      !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    6.19256064e-05,          !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_6 Infiltration,  !- Name
    EnclosedOffice_Bot_6 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_5 Infiltration,  !- Name
    EnclosedOffice_Bot_5 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_1 Infiltration,  !- Name
    EnclosedOffice_Bot_1 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_9 Infiltration,  !- Name
    EnclosedOffice_Bot_9 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_8 Infiltration,  !- Name
    EnclosedOffice_Bot_8 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Bot_2 Infiltration,  !- Name
    EnclosedOffice_Bot_2 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_4 Infiltration,  !- Name
    EnclosedOffice_Mid_4 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_5 Infiltration,  !- Name
    EnclosedOffice_Mid_5 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_6 Infiltration,  !- Name
    EnclosedOffice_Mid_6 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_7 Infiltration,  !- Name
    EnclosedOffice_Mid_7 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_8 Infiltration,  !- Name
    EnclosedOffice_Mid_8 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Mid_9 Infiltration,  !- Name
    EnclosedOffice_Mid_9 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_4 Infiltration,  !- Name
    EnclosedOffice_Top_4 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_5 Infiltration,  !- Name
    EnclosedOffice_Top_5 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_6 Infiltration,  !- Name
    EnclosedOffice_Top_6 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_7 Infiltration,  !- Name
    EnclosedOffice_Top_7 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_8 Infiltration,  !- Name
    EnclosedOffice_Top_8 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    EnclosedOffice_Top_9 Infiltration,  !- Name
    EnclosedOffice_Top_9 ZN, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,              !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========
!- if (($Case =~ /determination2010/ && $Case =~ /STD2010/) || ($Case =~ /PI/)) {

  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    519.2,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    375.7,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    4341.6,                  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========
!ASHRAE Standard 62.1-2016 Office Buildings/Occupiable storqge rooms for dry materials

  DesignSpecification:OutdoorAir,
    MediumOffice - Storage Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359735,             !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 Educational Facilities/Lecture classroom

  DesignSpecification:OutdoorAir,
    MediumOffice - Classroom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359735,             !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 General/Conference/meeting

  DesignSpecification:OutdoorAir,
    MediumOffice - Conference Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359735,             !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 General/Corridors

  DesignSpecification:OutdoorAir,
    MediumOffice - Corridor Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 Office Buildings/Breakrooms

  DesignSpecification:OutdoorAir,
    MediumOffice - Dining Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359735,             !- Outdoor Air Flow per Person {m3/s-person}
    0.0006096,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 Office Buildings/office

  DesignSpecification:OutdoorAir,
    MediumOffice - ClosedOffice Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359735,             !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 Office Buildings/Main entry lobbies

  DesignSpecification:OutdoorAir,
    MediumOffice - Lobby Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359735,             !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 Office Buildings/Office space (In this standard, the ventilation rates are the same for office space,
!reception area, telephone/data entry, and main entry lobbies.)

  DesignSpecification:OutdoorAir,
    MediumOffice - Elec/MechRoom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 Office Buildings/office

  DesignSpecification:OutdoorAir,
    MediumOffice - OpenOffice Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.002359735,             !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!No such zone type.

  DesignSpecification:OutdoorAir,
    MediumOffice - Restroom Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!ASHRAE Standard 62.1-2016 General/Corridors

  DesignSpecification:OutdoorAir,
    MediumOffice - Stair Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ActiveStorage_Top_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ClassRoom_Bot ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    ConfRoom_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Corridor_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Corridor_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Corridor_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Corridor_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Corridor_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Corridor_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Dining_Bot ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Dining_Mid ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Dining_Top ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_7 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_10 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Lobby_Bot ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Lobby_Mid ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Lobby_Top ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Lounge_Bot ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Bot ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Mid ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Mechanical_Top ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Bot_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Top_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    OpenOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Restroom_Bot ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Restroom_Mid ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Restroom_Top ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Stair_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Stair_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Stair_Mid_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Stair_Mid_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Stair_Top_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    Stair_Top_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_5 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_9 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_8 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Bot_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_5 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_7 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_8 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Mid_9 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_5 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_7 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_8 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:ZoneAirDistribution,
    EnclosedOffice_Top_9 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    8;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

  Sizing:Zone,
    ActiveStorage_Bot_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Bot_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Bot_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Bot_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Bot_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Bot_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Bot_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Bot_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Mid_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Mid_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Mid_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Mid_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Mid_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Mid_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Mid_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Mid_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Top_1 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Top_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Top_2 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Top_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Top_3 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ActiveStorage_Top_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  Sizing:Zone,
    ActiveStorage_Top_4 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    MediumOffice - Storage Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
